<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Cable data model · LineCableModels.jl</title><meta name="title" content="Cable data model · LineCableModels.jl"/><meta property="og:title" content="Cable data model · LineCableModels.jl"/><meta property="twitter:title" content="Cable data model · LineCableModels.jl"/><meta name="description" content="Documentation for LineCableModels.jl."/><meta property="og:description" content="Documentation for LineCableModels.jl."/><meta property="twitter:description" content="Documentation for LineCableModels.jl."/><meta property="og:url" content="https://electa-git.github.io/LineCableModels.jl/data-model/"/><meta property="twitter:url" content="https://electa-git.github.io/LineCableModels.jl/data-model/"/><link rel="canonical" href="https://electa-git.github.io/LineCableModels.jl/data-model/"/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../assets/custom.js"></script><script src="../assets/documentercitations/citations-data.js"></script><script src="../assets/documentercitations/citations-hover.js"></script><script src="../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img src="../assets/logo.svg" alt="LineCableModels.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">LineCableModels.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Examples</span><ul><li><a class="tocitem" href="../examples/">Contents</a></li><li><a class="tocitem" href="../examples/solid_1000mm2_single/">Single-core cable with a 1000 mm² solid aluminum conductor</a></li><li><a class="tocitem" href="../examples/cable_380kv_no_armour_ac_flat/">380 kV cables in flat formation</a></li><li><a class="tocitem" href="../examples/cable_320kv_armoured_dc_bipole/">320 kV armored cables of a bipole</a></li><li><a class="tocitem" href="../examples/cable_525kv_subsea_armoured_ac_flat/">525 kV subsea armored cables in flat formation</a></li></ul></li><li><span class="tocitem">User guide</span><ul><li class="is-active"><a class="tocitem" href>Cable data model</a><ul class="internal"><li><a class="tocitem" href="#Materials"><span>Materials</span></a></li><li><a class="tocitem" href="#Shapes"><span>Shapes</span></a></li><li><a class="tocitem" href="#Cable-parts"><span>Cable parts</span></a></li><li><a class="tocitem" href="#Builders"><span>Builders</span></a></li><li><a class="tocitem" href="#Cable-designs"><span>Cable designs</span></a></li><li><a class="tocitem" href="#Equivalent-coaxial-representation"><span>Equivalent coaxial representation</span></a></li><li><a class="tocitem" href="#Cable-systems"><span>Cable systems</span></a></li><li><a class="tocitem" href="#Earth-model"><span>Earth model</span></a></li><li><a class="tocitem" href="#Interface-between-air-and-earth"><span>Interface between air and earth</span></a></li></ul></li><li><a class="tocitem" href="../computing/">Line parameters</a></li><li><a class="tocitem" href="../fem/">Finite element solver</a></li><li><a class="tocitem" href="../uncertainty/">Uncertainty quantification</a></li></ul></li><li><span class="tocitem">Theory</span><ul><li><a class="tocitem" href="../theory/contents/">Contents</a></li><li><a class="tocitem" href="../theory/matrix/">Matrix formulation</a></li><li><a class="tocitem" href="../theory/conductors/">Conductors</a></li><li><a class="tocitem" href="../theory/dielectrics/">Dielectrics</a></li><li><a class="tocitem" href="../theory/earth/">Earth return</a></li></ul></li><li><a class="tocitem" href="../reference/">API reference</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../developers/architecture/">Architecture</a></li><li><a class="tocitem" href="../developers/rules/">Rules and patterns</a></li><li><a class="tocitem" href="../developers/conventions/">Conventions</a></li></ul></li><li><a class="tocitem" href="../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">User guide</a></li><li class="is-active"><a href>Cable data model</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Cable data model</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl/blob/main/docs/src/data-model.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Cable-data-model"><a class="docs-heading-anchor" href="#Cable-data-model">Cable data model</a><a id="Cable-data-model-1"></a><a class="docs-heading-anchor-permalink" href="#Cable-data-model" title="Permalink"></a></h1><p>The data model describes the cross-section of each cable and the arrangement of the cables in a line. A cable is declared as a tree of parts, which <a href="../reference/#LineCableModels.Commons.build"><code>build</code></a> resolves into a <a href="../reference/#LineCableModels.DataModel.CableDesign"><code>CableDesign</code></a> containing the placed regions of the cable and the tables that relate them to terminals, repeats, lays and fills. The designs placed in one cross-section, with a conductor index assigned to each terminal, form a <a href="../reference/#LineCableModels.DataModel.CableSystem"><code>CableSystem</code></a>. The computations receive the system through a problem, as described in <a href="../computing/">Line parameters</a>.</p><h2 id="Materials"><a class="docs-heading-anchor" href="#Materials">Materials</a><a id="Materials-1"></a><a class="docs-heading-anchor-permalink" href="#Materials" title="Permalink"></a></h2><p>A <a href="../reference/#LineCableModels.Materials.Material"><code>Material</code></a> stores the properties of one material. The class of the material, <code>:conductor</code>, <code>:insulator</code> or <code>:semicon</code>, is the type parameter <code>K</code>, so that the material laws and the formulations dispatch on it. The properties of a material are, in order:</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Meaning</th><th style="text-align: right">Unit</th></tr><tr><td style="text-align: right"><code>rho</code></td><td style="text-align: right">electrical resistivity at the reference temperature <code>T0</code></td><td style="text-align: right">Ω·m</td></tr><tr><td style="text-align: right"><code>eps_r</code></td><td style="text-align: right">relative permittivity</td><td style="text-align: right">dimensionless</td></tr><tr><td style="text-align: right"><code>mu_r</code></td><td style="text-align: right">relative permeability</td><td style="text-align: right">dimensionless</td></tr><tr><td style="text-align: right"><code>T0</code></td><td style="text-align: right">reference temperature</td><td style="text-align: right">°C</td></tr><tr><td style="text-align: right"><code>alpha</code></td><td style="text-align: right">temperature coefficient of the resistivity</td><td style="text-align: right">1/°C</td></tr><tr><td style="text-align: right"><code>rho_thermal</code></td><td style="text-align: right">thermal resistivity</td><td style="text-align: right">K·m/W</td></tr><tr><td style="text-align: right"><code>theta_max</code></td><td style="text-align: right">maximum continuous operating temperature</td><td style="text-align: right">°C</td></tr><tr><td style="text-align: right"><code>tan_delta</code></td><td style="text-align: right">polarization loss tangent, apart from the conduction given by <code>rho</code></td><td style="text-align: right">dimensionless</td></tr><tr><td style="text-align: right"><code>sigma_solar</code></td><td style="text-align: right">solar-absorption coefficient</td><td style="text-align: right">dimensionless</td></tr></table><p>The constructor <code>Material(kind, rho, eps_r, mu_r, T0, alpha, …)</code> takes the properties by position after the class, whereas <a href="../reference/#LineCableModels.Materials.material-Tuple{}"><code>material</code></a> takes the same values as keywords, with the same defaults.</p><h2 id="Shapes"><a class="docs-heading-anchor" href="#Shapes">Shapes</a><a id="Shapes-1"></a><a class="docs-heading-anchor-permalink" href="#Shapes" title="Permalink"></a></h2><p>The cross-section of a region is declared by a primitive, a subtype of <a href="../reference/#LineCableModels.DataModel.AbstractPrimitive"><code>AbstractPrimitive</code></a>, or by an offset:</p><ul><li><a href="../reference/#LineCableModels.DataModel.Circle"><code>Circle</code></a>: circular cross-section, such as a solid conductor or a round wire.</li><li><a href="../reference/#LineCableModels.DataModel.Annulus"><code>Annulus</code></a>: annular cross-section, such as a tubular conductor.</li><li><a href="../reference/#LineCableModels.DataModel.Rectangle"><code>Rectangle</code></a>: rectangular strand, before it is bent onto its layer by a circular pattern. Its width lies along the layer and its height across it.</li><li><a href="../reference/#LineCableModels.DataModel.Offset"><code>Offset</code></a>: layer of thickness <code>t</code> around the outline of the part beneath it. An offset represents an insulation, a semicon screen, a sheath or a jacket, and is resolved against that outline when the design is built.</li></ul><p>The resolution also produces cross-sections that are not declared by any region, namely the <a href="../reference/#LineCableModels.DataModel.AnnularSector"><code>AnnularSector</code></a>, which is the bent rectangular strand of the same area, and the <a href="../reference/#LineCableModels.DataModel.DifferenceShape"><code>DifferenceShape</code></a>, which is a cross-section with holes, such as the filler between the wires of a layer. A <a href="../reference/#LineCableModels.DataModel.Placement"><code>Placement</code></a> is a translation and a rotation relative to a parent frame.</p><h2 id="Cable-parts"><a class="docs-heading-anchor" href="#Cable-parts">Cable parts</a><a id="Cable-parts-1"></a><a class="docs-heading-anchor-permalink" href="#Cable-parts" title="Permalink"></a></h2><p>All parts are subtypes of <a href="../reference/#LineCableModels.DataModel.AbstractCablePart"><code>AbstractCablePart</code></a>:</p><ul><li><a href="../reference/#LineCableModels.DataModel.Region"><code>Region</code></a>: one material in one cross-section, identified by a tag.</li><li><a href="../reference/#LineCableModels.DataModel.Stack"><code>Stack</code></a>: parts layered outward, each one resolved against the outline of the parts beneath it.</li><li><a href="../reference/#LineCableModels.DataModel.Terminal"><code>Terminal</code></a>: conductive regions of a part assigned to one terminal, which is one node of the circuit.</li><li><a href="../reference/#LineCableModels.DataModel.Repeat"><code>Repeat</code></a>: part repeated at the placements of a pattern. With a <a href="../reference/#LineCableModels.DataModel.CircularPattern"><code>CircularPattern</code></a>, <code>n</code> copies are evenly distributed on a circle around the center of the enclosing part, either at a declared radius or at an <a href="../reference/#LineCableModels.DataModel.Offset"><code>Offset</code></a> from the outline beneath them. The pattern bends a rectangular strand into an annular sector of the same area.</li><li><a href="../reference/#LineCableModels.DataModel.Lay"><code>Lay</code></a>: copies of a repeat laid along the cable on a <a href="../reference/#LineCableModels.DataModel.Helix"><code>Helix</code></a>, whose <a href="../reference/#LineCableModels.DataModel.LayRatio"><code>LayRatio</code></a> is the ratio of the lay length to the mean diameter of the layer. The functions <a href="../reference/#LineCableModels.DataModel.pitch-Tuple{Helix, Real}"><code>pitch</code></a> and <a href="../reference/#LineCableModels.DataModel.overlength-Tuple{Helix, Real}"><code>overlength</code></a> return the lay length and the length of the helix per unit length of cable, respectively.</li><li><a href="../reference/#LineCableModels.DataModel.Enclosure"><code>Enclosure</code></a>: filler of one material around other parts, occupying the container without the outlines of its outermost contents.</li></ul><h2 id="Builders"><a class="docs-heading-anchor" href="#Builders">Builders</a><a id="Builders-1"></a><a class="docs-heading-anchor-permalink" href="#Builders" title="Permalink"></a></h2><p>The macro <a href="../reference/#LineCableModels.DataModel.@cable-Tuple{Any, Any}"><code>@cable</code></a> builds a design from the parts listed in its block, from the inside out, and the macro <a href="../reference/#LineCableModels.DataModel.@terminal-Tuple{Any, Any}"><code>@terminal</code></a> assigns the conductive regions of its block to one terminal. The builders below return the parts of the usual cable layers:</p><ul><li><a href="../reference/#LineCableModels.DataModel.core-Tuple{Material}"><code>core</code></a>: solid conductor of radius <code>r</code>.</li><li><a href="../reference/#LineCableModels.DataModel.insulation-Tuple{Material}"><code>insulation</code></a>, <a href="../reference/#LineCableModels.DataModel.screen-Tuple{Material}"><code>screen</code></a>, <a href="../reference/#LineCableModels.DataModel.sheath-Tuple{Material}"><code>sheath</code></a>, <a href="../reference/#LineCableModels.DataModel.bedding-Tuple{Material}"><code>bedding</code></a> and <a href="../reference/#LineCableModels.DataModel.jacket-Tuple{Material}"><code>jacket</code></a>: layer of thickness <code>t</code> over the outline of the part beneath it.</li><li><a href="../reference/#LineCableModels.DataModel.stranded-Tuple{Material}"><code>stranded</code></a>: central wire and layers of round wires or rectangular strands on helices, with the filler of the conductor.</li><li><a href="../reference/#LineCableModels.DataModel.armor-Tuple{Material}"><code>armor</code></a>: one layer of round wires on a helix, placed directly over the outline beneath them and completed by the filler of the layer.</li></ul><p>Build the insulated wire of the <a href="../reference/#LineCableModels.DataModel.@cable-Tuple{Any, Any}"><code>@cable</code></a> example and inspect its outer radius:</p><pre><code class="language-julia hljs">using LineCableModels
copper = Material(:conductor, 1.7241e-8, 1, 1, 20, 0.00393)
polyethylene = Material(:insulator, 1.0e14, 2.3)
wire = @cable &quot;insulated_wire&quot; begin
    @terminal :core begin
        core(copper; r = 4.0e-3) # [m]
    end
    insulation(polyethylene; t = 1.0e-3) # [m]
end
r_ex(wire.outer) # [m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">0.005</code></pre><h2 id="Cable-designs"><a class="docs-heading-anchor" href="#Cable-designs">Cable designs</a><a id="Cable-designs-1"></a><a class="docs-heading-anchor-permalink" href="#Cable-designs" title="Permalink"></a></h2><p>The call <code>build(CableDesign, id, parts...)</code> resolves the parts into a <a href="../reference/#LineCableModels.DataModel.CableDesign"><code>CableDesign</code></a>. The design stores the declared tree, the placed regions from the inside out and the tables of terminals, sub-cables, repeats, lays, compactions and fills. Each placed region is a <a href="../reference/#LineCableModels.DataModel.PlacedRegion"><code>PlacedRegion</code></a> containing its declaration and its resolved cross-section. The resolved values are stored in the floating-point type <code>T</code> of the design, to which the numbers of the cross-sections and the materials are promoted.</p><h2 id="Equivalent-coaxial-representation"><a class="docs-heading-anchor" href="#Equivalent-coaxial-representation">Equivalent coaxial representation</a><a id="Equivalent-coaxial-representation-1"></a><a class="docs-heading-anchor-permalink" href="#Equivalent-coaxial-representation" title="Permalink"></a></h2><p>The coaxial formulations represent a cable as a set of concentric tubes. The function <code>LineCableModels.flatten(design)</code> returns this representation as a <a href="../reference/#LineCableModels.DataModel.CableBlueprint"><code>CableBlueprint</code></a>, composed of one <a href="../reference/#LineCableModels.DataModel.BlueprintConductor"><code>BlueprintConductor</code></a> per terminal and of the <a href="../reference/#LineCableModels.DataModel.BlueprintDielectric"><code>BlueprintDielectric</code></a> layers in the insulation interval of each conductor. The tube of a terminal spans its conductive regions and the fillers between them, and its material reproduces the DC resistance and the geometric mean radius of those regions. A strand laid on a helix is longer than the cable by its overlength, which increases the resistivity of the tube. The helical path of the current also introduces a solenoid correction in the relative permeability of the interval, <code>mu_r_ins</code>. The equations are given in the docstring of <a href="../reference/#LineCableModels.DataModel.flatten-Tuple{CableDesign}"><code>flatten</code></a>.</p><h2 id="Cable-systems"><a class="docs-heading-anchor" href="#Cable-systems">Cable systems</a><a id="Cable-systems-1"></a><a class="docs-heading-anchor-permalink" href="#Cable-systems" title="Permalink"></a></h2><p>The call <code>build(CableSystem, designs, placements; connections, id, line_length)</code> places each design at its <a href="../reference/#LineCableModels.DataModel.Placement"><code>Placement</code></a> in the frame of the system. The connections of each cable assign a conductor index to each terminal of its design:</p><ul><li>An index <code>k ≥ 1</code> connects the terminal to conductor <code>k</code> of the circuit.</li><li>Terminals with the same index are bonded and form one conductor, called a bundle.</li><li>The index <code>0</code> grounds the terminal, which is then eliminated by the Kron reduction.</li></ul><h2 id="Earth-model"><a class="docs-heading-anchor" href="#Earth-model">Earth model</a><a id="Earth-model-1"></a><a class="docs-heading-anchor-permalink" href="#Earth-model" title="Permalink"></a></h2><p>An <a href="../reference/#LineCableModels.Earth.EarthModel"><code>EarthModel</code></a> consists of a semi-infinite air layer above the earth, each represented by an <a href="../reference/#LineCableModels.Earth.EarthLayer"><code>EarthLayer</code></a> with its resistivity, relative permittivity and relative permeability. The earth is represented by one semi-infinite layer. The function <a href="../reference/#LineCableModels.Earth.homogeneous-Tuple{}"><code>homogeneous</code></a> builds the model of an air layer, with relative permittivity and permeability equal to 1, above a homogeneous earth.</p><h2 id="Interface-between-air-and-earth"><a class="docs-heading-anchor" href="#Interface-between-air-and-earth">Interface between air and earth</a><a id="Interface-between-air-and-earth-1"></a><a class="docs-heading-anchor-permalink" href="#Interface-between-air-and-earth" title="Permalink"></a></h2><p>The earth surface corresponds to the line <code>y = 0</code> in the frame of the system. Cables above this line are located in air, and cables below it in the earth. A cable may touch the interface but cannot cross it, and <a href="../reference/#LineCableModels.Engine.LineParametersProblem"><code>LineParametersProblem</code></a> throws an <code>ArgumentError</code> for a cable that crosses it. The unified earth-return formula and the finite-element model also reject a cable that touches the interface.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../examples/cable_525kv_subsea_armoured_ac_flat/">« 525 kV subsea armored cables in flat formation</a><a class="docs-footer-nextpage" href="../computing/">Line parameters »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/LineCableModels.jl">LineCableModels.jl</a> v0.1.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Monday 2 November 2026 18:38">Monday 2 November 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
