<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>320 kV armored cables of a bipole · LineCableModels.jl</title><meta name="title" content="320 kV armored cables of a bipole · LineCableModels.jl"/><meta property="og:title" content="320 kV armored cables of a bipole · LineCableModels.jl"/><meta property="twitter:title" content="320 kV armored cables of a bipole · LineCableModels.jl"/><meta name="description" content="Documentation for LineCableModels.jl."/><meta property="og:description" content="Documentation for LineCableModels.jl."/><meta property="twitter:description" content="Documentation for LineCableModels.jl."/><meta property="og:url" content="https://electa-git.github.io/LineCableModels.jl/examples/cable_320kv_armoured_dc_bipole/"/><meta property="twitter:url" content="https://electa-git.github.io/LineCableModels.jl/examples/cable_320kv_armoured_dc_bipole/"/><link rel="canonical" href="https://electa-git.github.io/LineCableModels.jl/examples/cable_320kv_armoured_dc_bipole/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../../assets/custom.js"></script><script src="../../assets/documentercitations/citations-data.js"></script><script src="../../assets/documentercitations/citations-hover.js"></script><script src="../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.svg" alt="LineCableModels.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">LineCableModels.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Examples</span><ul><li><a class="tocitem" href="../">Contents</a></li><li><a class="tocitem" href="../solid_1000mm2_single/">Single-core cable with a 1000 mm² solid aluminum conductor</a></li><li><a class="tocitem" href="../cable_380kv_no_armour_ac_flat/">380 kV cables in flat formation</a></li><li class="is-active"><a class="tocitem" href>320 kV armored cables of a bipole</a><ul class="internal"><li><a class="tocitem" href="#Materials"><span>Materials</span></a></li><li><a class="tocitem" href="#Stranded-core"><span>Stranded core</span></a></li><li><a class="tocitem" href="#Cable-design-with-armor"><span>Cable design with armor</span></a></li><li><a class="tocitem" href="#Equivalent-coaxial-representation"><span>Equivalent coaxial representation</span></a></li><li><a class="tocitem" href="#Bipole-system"><span>Bipole system</span></a></li><li><a class="tocitem" href="#Line-parameters-at-power-frequency"><span>Line parameters at power frequency</span></a></li><li><a class="tocitem" href="#Bonded-sheath-and-armor"><span>Bonded sheath and armor</span></a></li><li><a class="tocitem" href="#Internal-and-earth-return-matrices"><span>Internal and earth-return matrices</span></a></li><li><a class="tocitem" href="#Conclusion"><span>Conclusion</span></a></li></ul></li><li><a class="tocitem" href="../cable_525kv_subsea_armoured_ac_flat/">525 kV subsea armored cables in flat formation</a></li></ul></li><li><span class="tocitem">User guide</span><ul><li><a class="tocitem" href="../../data-model/">Cable data model</a></li><li><a class="tocitem" href="../../computing/">Line parameters</a></li><li><a class="tocitem" href="../../fem/">Finite element solver</a></li><li><a class="tocitem" href="../../uncertainty/">Uncertainty quantification</a></li></ul></li><li><span class="tocitem">Theory</span><ul><li><a class="tocitem" href="../../theory/contents/">Contents</a></li><li><a class="tocitem" href="../../theory/matrix/">Matrix formulation</a></li><li><a class="tocitem" href="../../theory/conductors/">Conductors</a></li><li><a class="tocitem" href="../../theory/dielectrics/">Dielectrics</a></li><li><a class="tocitem" href="../../theory/earth/">Earth return</a></li></ul></li><li><a class="tocitem" href="../../reference/">API reference</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../../developers/architecture/">Architecture</a></li><li><a class="tocitem" href="../../developers/rules/">Rules and patterns</a></li><li><a class="tocitem" href="../../developers/conventions/">Conventions</a></li></ul></li><li><a class="tocitem" href="../../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Examples</a></li><li class="is-active"><a href>320 kV armored cables of a bipole</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>320 kV armored cables of a bipole</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl/blob/main/examples/cable_320kv_armoured_dc_bipole.jl" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="320-kV-armored-cables-of-a-bipole"><a class="docs-heading-anchor" href="#320-kV-armored-cables-of-a-bipole">320 kV armored cables of a bipole</a><a id="320-kV-armored-cables-of-a-bipole-1"></a><a class="docs-heading-anchor-permalink" href="#320-kV-armored-cables-of-a-bipole" title="Permalink"></a></h1><p>This example demonstrates how to model a bipole composed of two 320 kV armored single-core cables. Each cable has the stranded copper core and the insulation system of the 380 kV design, followed by a lead sheath, a bedding and an armor of 68 steel wires under a jacket. The cables are buried at 1 m depth, with a horizontal spacing of 1 m, in a homogeneous earth of 1000 Ω·m.</p><p>This example covers:</p><ol><li>Declaring an armor of round wires over a bedding.</li><li>Examining the equivalent tubular conductor of the armor.</li><li>Computing the line parameters of the six conductors of the bipole.</li><li>Bonding the sheath and the armor of each cable into one conductor.</li><li>Separating the internal impedance of the cables from the earth-return contribution by means of the trace of the computation.</li></ol><p>Load the package:</p><pre><code class="language-julia hljs">using LineCableModels</code></pre><h2 id="Materials"><a class="docs-heading-anchor" href="#Materials">Materials</a><a id="Materials-1"></a><a class="docs-heading-anchor-permalink" href="#Materials" title="Permalink"></a></h2><p>The materials of the core, insulation system, sheath and jackets are the same as in the 380 kV example. The armor wires are made of galvanized steel with a relative permeability of 36.6.</p><p>Conductor, semicon, insulation and armor materials:</p><pre><code class="language-julia hljs">core_metal = Material(:conductor, 2.3853e-8, 1.0, 1.01663, 20.0, 0.00393) # [Ω·m]
semicon_inner = Material(:semicon, 1_000.0, 1_000.0) # [Ω·m]
semicon_outer = Material(:semicon, 500.0, 1_000.0) # [Ω·m]
xlpe = Material(:insulator, 1.0e14, 2.77781, 1.59891) # [Ω·m]
lead = Material(:conductor, 2.14e-7, 1.0, 0.999983, 20.0, 0.004) # [Ω·m], [°C], [1/°C]
pe = Material(:insulator, 1.97e14, 2.51862) # [Ω·m]
pp = Material(:insulator, 1.0e15, 2.8, 1.1263) # [Ω·m]
steel = Material(:conductor, 1.7475e-7, 1.0, 36.6326, 20.0, 0.0045) # [Ω·m], [°C], [1/°C]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)</code></pre><h2 id="Stranded-core"><a class="docs-heading-anchor" href="#Stranded-core">Stranded core</a><a id="Stranded-core-1"></a><a class="docs-heading-anchor-permalink" href="#Stranded-core" title="Permalink"></a></h2><p>The core is identical to that of the 380 kV example, composed of a central wire and six layers of rectangular strands. Each strand is bent into an annular sector with the area of one wire of 3.66 mm.</p><p>Strand radius, strand area and outer radius of each layer:</p><pre><code class="language-julia hljs">strand_radius = 3.66e-3 / 2 # strand_diameter / 2 [m]
strand_area = π * strand_radius^2 # [m²]
rings = [strand_radius * sqrt(1 + 3k * (k + 1)) for k in 0:6] # [m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">7-element Vector{Float64}:
 0.00183
 0.0048417248992482015
 0.007976785066679433
 0.011131455430445742
 0.014292756906909176
 0.017457087385930103
 0.020623052635339898</code></pre><p>Layers of rectangular strands, laid on helices around the central wire:</p><pre><code class="language-julia hljs">courses = [Lay(Helix(LayRatio(15.0)), # core_lay_ratio
               Repeat(CircularPattern(6k; r = Offset(0)),
                   Region(Symbol(:core_strands_, k),
                       Rectangle(strand_area / (rings[k + 1] - rings[k]),
                           rings[k + 1] - rings[k]),
                       core_metal)))
           for k in 1:6]
rings[end] # [m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">0.020623052635339898</code></pre><h2 id="Cable-design-with-armor"><a class="docs-heading-anchor" href="#Cable-design-with-armor">Cable design with armor</a><a id="Cable-design-with-armor-1"></a><a class="docs-heading-anchor-permalink" href="#Cable-design-with-armor" title="Permalink"></a></h2><p>The <a href="../../reference/#LineCableModels.DataModel.armor-Tuple{Material}"><code>armor</code></a> builder lays <code>n</code> round wires in one layer over the outline of the part beneath it, in this case the bedding, with the lay ratio <code>lay</code>. The space between the wires is completed with an insulating filler. The thickness of the bedding is chosen so that the 68 wires fit side by side in their layer.</p><p>Build the cable design and inspect its outer radius:</p><pre><code class="language-julia hljs">design = @cable &quot;cable_320kv_armoured&quot; begin
    @terminal :core begin
        core(core_metal; r = strand_radius, tag = :core_center)
        courses...
    end
    screen(semicon_inner; t = 2.0e-3, tag = :core_semicon_inner) # inner_semicon_thickness [m]
    insulation(xlpe; t = 20.0e-3, tag = :core_insulation) # insulation_thickness [m]
    screen(semicon_outer; t = 1.5e-3, tag = :core_semicon_outer) # outer_semicon_thickness [m]
    screen(semicon_outer; t = 0.3e-3, tag = :core_water_blocking) # water_blocking_thickness [m]
    @terminal :sheath begin
        sheath(lead; t = 3.3e-3, tag = :sheath_lead) # lead_sheath_thickness [m]
    end
    jacket(pe; t = 3.0e-3, tag = :sheath_inner_pe) # inner_pe_thickness [m]
    bedding(pp; t = 0.009376520171274612, tag = :sheath_bedding) # bedding_thickness [m]
    @terminal :armor begin
        armor(steel; shape = Circle(5.82e-3 / 2), n = 68, # armor_wire_diameter / 2 [m]
            lay = LayRatio(15.0), tag = :armor_wires) # armor_lay_ratio
    end
    jacket(pp; t = 10.0e-3, tag = :armor_jacket) # jacket_thickness [m]
end
r_ex(design.outer) # [m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">0.07591957280661452</code></pre><p>The last row in the table of lays corresponds to the armor, containing the radius of the wire centers, the pitch of the helix and the overlength of the wires.</p><p>Lay radius, pitch and overlength of the armor wires:</p><pre><code class="language-julia hljs">armor_lay = last(design.lays)
(radius = armor_lay.radii[1], pitch = armor_lay.pitches[1],
    overlength = armor_lay.overlengths[1]) # [m], [m], [dimensionless]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(radius = 0.06300957280661451, pitch = 1.8902871841984354, overlength = 1.0216970727418604)</code></pre><h2 id="Equivalent-coaxial-representation"><a class="docs-heading-anchor" href="#Equivalent-coaxial-representation">Equivalent coaxial representation</a><a id="Equivalent-coaxial-representation-1"></a><a class="docs-heading-anchor-permalink" href="#Equivalent-coaxial-representation" title="Permalink"></a></h2><p>The function <code>LineCableModels.flatten</code> reduces the armor to a tubular conductor that spans the layer of wires. The resistance of the tube equals that of the 68 wires along their helices. Its relative permeability, which reproduces the geometric mean radius of the wires, differs from the permeability of steel.</p><p>Equivalent conductors, with radii in m and resistivity in Ω·m:</p><pre><code class="language-julia hljs">blueprint = LineCableModels.flatten(design)
[(terminal = conductor.terminal, r_in = conductor.r_in, r_ex = conductor.r_ex,
     rho = conductor.material.rho, mu_r = conductor.material.mu_r)
 for conductor in blueprint.conductors] # [m], [m], [Ω·m], [dimensionless]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">3-element Vector{@NamedTuple{terminal::Int64, r_in::Float64, r_ex::Float64, rho::Float64, mu_r::Float64}}:
 (terminal = 1, r_in = 0.0, r_ex = 0.020623052635339898, rho = 2.436637744883628e-8, mu_r = 1.0015676954020822)
 (terminal = 2, r_in = 0.0444230526353399, r_ex = 0.0477230526353399, rho = 2.1400000000000004e-7, mu_r = 0.9999830000000054)
 (terminal = 3, r_in = 0.060099572806614515, r_ex = 0.06591957280661452, rho = 2.2740706775708522e-7, mu_r = 5.543170574987359)</code></pre><h2 id="Bipole-system"><a class="docs-heading-anchor" href="#Bipole-system">Bipole system</a><a id="Bipole-system-1"></a><a class="docs-heading-anchor-permalink" href="#Bipole-system" title="Permalink"></a></h2><p>The cables are placed at <code>x = ±0.5</code> m. The core, sheath and armor of cable <code>i</code> are connected to conductors <code>3i − 2</code>, <code>3i − 1</code> and <code>3i</code>, respectively.</p><p>Homogeneous earth model and frequency range:</p><pre><code class="language-julia hljs">earth = homogeneous(rho = 1_000.0, eps_r = 10.0) # [Ω·m]
frequencies = 10.0 .^ range(-1, 7; length = 101) # [Hz]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">101-element Vector{Float64}:
 0.1
 0.12022644346174127
 0.14454397707459277
 0.17378008287493754
 0.20892961308540392
 0.251188643150958
 0.3019951720402016
 0.36307805477010135
 0.436515832240166
 0.5248074602497725
 ⋮
 2.2908676527677746e6
 2.754228703338169e6
 3.3113112148259077e6
 3.9810717055349695e6
 4.786300923226381e6
 5.754399373371567e6
 6.918309709189363e6
 8.317637711026709e6
 1.0e7</code></pre><p>Cable positions and cable system for a line 150 km long:</p><pre><code class="language-julia hljs">placements = [Placement(-0.5, -1.0), Placement(0.5, -1.0)] # [m]
system = build(CableSystem, [design, design], placements;
    connections = [(core = 3i - 2, sheath = 3i - 1, armor = 3i) for i in 1:2],
    id = &quot;cable_320kv_armoured_dc_bipole&quot;, line_length = 150_000.0) # [m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">CableSystem{Float64, Vector{CableDesign{Float64, Stack{Vector{AbstractCablePart}}, Vector{LineCableModels.DataModel.PlacedRegion}, Circle{Float64}}}, Vector{LineCableModels.DataModel.PlacedRegion}}(&quot;cable_320kv_armoured_dc_bipole&quot;, 150000.0, CableDesign{Float64, Stack{Vector{AbstractCablePart}}, Vector{LineCableModels.DataModel.PlacedRegion}, Circle{Float64}}[CableDesign{Float64, Stack{Vector{AbstractCablePart}}, Vector{LineCableModels.DataModel.PlacedRegion}, Circle{Float64}}(&quot;cable_320kv_armoured&quot;, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Terminal{Stack{Vector{AbstractCablePart}}}(:core, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Region{Circle{Float64}, Material{Float64, :conductor}}(:core_center, Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(6, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(12, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(18, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_3, Rectangle{Float64}(0.0033350171093775244, 0.003154670363766309, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(24, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_4, Rectangle{Float64}(0.003328021612597551, 0.0031613014764634347, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(30, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_5, Rectangle{Float64}(0.003324835919433458, 0.003164330479020927, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(36, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_6, Rectangle{Float64}(0.0033231191149581257, 0.0031659652494097947, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0))))])), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_semicon_inner, Offset{Float64}(0.002), Material{Float64, :semicon}(1000.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :insulator}}(:core_insulation, Offset{Float64}(0.02), Material{Float64, :insulator}(1.0e14, 2.77781, 1.59891, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_semicon_outer, Offset{Float64}(0.0015), Material{Float64, :semicon}(500.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_water_blocking, Offset{Float64}(0.0003), Material{Float64, :semicon}(500.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Terminal{Stack{Vector{AbstractCablePart}}}(:sheath, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Region{Offset{Float64}, Material{Float64, :conductor}}(:sheath_lead, Offset{Float64}(0.0033), Material{Float64, :conductor}(2.14e-7, 1.0, 0.999983, 20.0, 0.004, 0.0, 90.0, 0.0, 0.0))])), Region{Offset{Float64}, Material{Float64, :insulator}}(:sheath_inner_pe, Offset{Float64}(0.003), Material{Float64, :insulator}(1.97e14, 2.51862, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :insulator}}(:sheath_bedding, Offset{Float64}(0.009376520171274612), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Terminal{Stack{Vector{AbstractCablePart}}}(:armor, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Enclosure{Region{Offset{Float64}, Material{Float64, :insulator}}, Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_wires_fill, Offset{Float64}(0.00582), Material{Float64, :insulator}(Inf, 1.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(68, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)))))])), Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_jacket, Offset{Float64}(0.01), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0))]), LineCableModels.DataModel.PlacedRegion[LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:core_center, Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 1.0471975511965976))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 2.0943951023931953))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 3.141592653589793))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 4.1887902047863905))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 5.235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 0.5235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 1.0471975511965976)))  …  LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475))), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_wires_fill, Offset{Float64}(0.00582), Material{Float64, :insulator}(Inf, 1.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}(Annulus{Float64}(0.060099572806614515, 0.06591957280661452, Placement{Float64}(0.0, 0.0, 0.0)), Circle{Float64}[Circle{Float64}(0.00291, Placement{Float64}(0.06300957280661451, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.0627407850772963, 0.005813789913349805, 0.09239978392911156)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, 0.011577978621043499, 0.18479956785822313)), Circle{Float64}(0.00291, Placement{Float64}(0.06060422289076657, 0.017243388097422728, 0.2771993517873347)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, 0.02276168306640215, 0.36959913571644626)), Circle{Float64}(0.00291, Placement{Float64}(0.05640385658044548, 0.02808578338100243, 0.46199891964555784)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518638, 0.03317026569456429, 0.5543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324689, 0.037971750996726415, 0.646798487503781)), Circle{Float64}(0.00291, Placement{Float64}(0.046564636174352476, 0.04244927470784677, 0.7391982714328925)), Circle{Float64}(0.00291, Placement{Float64}(0.04244927470784677, 0.046564636174352476, 0.831598055362004))  …  Circle{Float64}(0.00291, Placement{Float64}(0.0379717509967264, -0.0502827245832469, 5.359187467888471)), Circle{Float64}(0.00291, Placement{Float64}(0.04244927470784678, -0.04656463617435246, 5.451587251817583)), Circle{Float64}(0.00291, Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917)), Circle{Float64}(0.00291, Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314)), Circle{Float64}(0.00291, Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364)), Circle{Float64}(0.00291, Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475))])), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, Annulus{Float64}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_jacket, Offset{Float64}(0.01), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Annulus{Float64}(0.06591957280661452, 0.07591957280661452, Placement{Float64}(0.0, 0.0, 0.0)))], Circle{Float64}(0.07591957280661452, Placement{Float64}(0.0, 0.0, 0.0)), [(name = :core, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [1, 2, 3, 4, 5, 6, 7, 8, 9, 10  …  118, 119, 120, 121, 122, 123, 124, 125, 126, 127]), (name = :sheath, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [132]), (name = :armor, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [135, 136, 137, 138, 139, 140, 141, 142, 143, 144  …  193, 194, 195, 196, 197, 198, 199, 200, 201, 202])], @NamedTuple{at::Placement{Float64}, regions::Vector{Int64}, members::Vector{Int64}}[(at = Placement{Float64}(0.0, 0.0, 0.0), regions = [1, 2, 3, 4, 5, 6, 7, 8, 9, 10  …  195, 196, 197, 198, 199, 200, 201, 202, 203, 204], members = [])], @NamedTuple{placements::Vector{Placement{Float64}}, copies::Vector{UnitRange{Int64}}}[(placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 5.235987755982988)], copies = [2:2, 3:3, 4:4, 5:5, 6:6, 7:7]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.5707963267948966), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.617993877991494), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 3.665191429188092), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.759586531581287)], copies = [8:8, 9:9, 10:10, 11:11, 12:12, 13:13, 14:14, 15:15, 16:16, 17:17, 18:18, 19:19]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.3490658503988659), Placement{Float64}(0.0, 0.0, 0.6981317007977318), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.3962634015954636), Placement{Float64}(0.0, 0.0, 1.7453292519943295), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.443460952792061), Placement{Float64}(0.0, 0.0, 2.792526803190927), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 3.490658503988659), Placement{Float64}(0.0, 0.0, 3.839724354387525), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.537856055185257), Placement{Float64}(0.0, 0.0, 4.886921905584122), Placement{Float64}(0.0, 0.0, 5.235987755982989), Placement{Float64}(0.0, 0.0, 5.585053606381854), Placement{Float64}(0.0, 0.0, 5.93411945678072)], copies = [20:20, 21:21, 22:22, 23:23, 24:24, 25:25, 26:26, 27:27, 28:28, 29:29, 30:30, 31:31, 32:32, 33:33, 34:34, 35:35, 36:36, 37:37]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.2617993877991494), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 0.7853981633974483), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.308996938995747), Placement{Float64}(0.0, 0.0, 1.5707963267948966), Placement{Float64}(0.0, 0.0, 1.832595714594046), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.356194490192345)  …  Placement{Float64}(0.0, 0.0, 3.665191429188092), Placement{Float64}(0.0, 0.0, 3.926990816987241), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.45058959258554), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 4.974188368183839), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.497787143782138), Placement{Float64}(0.0, 0.0, 5.759586531581287), Placement{Float64}(0.0, 0.0, 6.021385919380436)], copies = [38:38, 39:39, 40:40, 41:41, 42:42, 43:43, 44:44, 45:45, 46:46, 47:47  …  52:52, 53:53, 54:54, 55:55, 56:56, 57:57, 58:58, 59:59, 60:60, 61:61]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.20943951023931953), Placement{Float64}(0.0, 0.0, 0.41887902047863906), Placement{Float64}(0.0, 0.0, 0.6283185307179586), Placement{Float64}(0.0, 0.0, 0.8377580409572781), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.2566370614359172), Placement{Float64}(0.0, 0.0, 1.4660765716752366), Placement{Float64}(0.0, 0.0, 1.6755160819145563), Placement{Float64}(0.0, 0.0, 1.8849555921538759)  …  Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.39822971502571), Placement{Float64}(0.0, 0.0, 4.607669225265029), Placement{Float64}(0.0, 0.0, 4.817108735504349), Placement{Float64}(0.0, 0.0, 5.026548245743669), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.445427266222308), Placement{Float64}(0.0, 0.0, 5.654866776461628), Placement{Float64}(0.0, 0.0, 5.864306286700947), Placement{Float64}(0.0, 0.0, 6.073745796940266)], copies = [62:62, 63:63, 64:64, 65:65, 66:66, 67:67, 68:68, 69:69, 70:70, 71:71  …  82:82, 83:83, 84:84, 85:85, 86:86, 87:87, 88:88, 89:89, 90:90, 91:91]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.17453292519943295), Placement{Float64}(0.0, 0.0, 0.3490658503988659), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 0.6981317007977318), Placement{Float64}(0.0, 0.0, 0.8726646259971648), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.2217304763960306), Placement{Float64}(0.0, 0.0, 1.3962634015954636), Placement{Float64}(0.0, 0.0, 1.5707963267948966)  …  Placement{Float64}(0.0, 0.0, 4.537856055185257), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 4.886921905584122), Placement{Float64}(0.0, 0.0, 5.061454830783555), Placement{Float64}(0.0, 0.0, 5.235987755982989), Placement{Float64}(0.0, 0.0, 5.410520681182422), Placement{Float64}(0.0, 0.0, 5.585053606381854), Placement{Float64}(0.0, 0.0, 5.759586531581287), Placement{Float64}(0.0, 0.0, 5.93411945678072), Placement{Float64}(0.0, 0.0, 6.1086523819801535)], copies = [92:92, 93:93, 94:94, 95:95, 96:96, 97:97, 98:98, 99:99, 100:100, 101:101  …  118:118, 119:119, 120:120, 121:121, 122:122, 123:123, 124:124, 125:125, 126:126, 127:127]), (placements = [Placement{Float64}(0.06300957280661451, 0.0, 0.0), Placement{Float64}(0.0627407850772963, 0.005813789913349805, 0.09239978392911156), Placement{Float64}(0.06193671509147635, 0.011577978621043499, 0.18479956785822313), Placement{Float64}(0.06060422289076657, 0.017243388097422728, 0.2771993517873347), Placement{Float64}(0.05875467682879991, 0.02276168306640215, 0.36959913571644626), Placement{Float64}(0.05640385658044548, 0.02808578338100243, 0.46199891964555784), Placement{Float64}(0.05357181851518638, 0.03317026569456429, 0.5543987035746694), Placement{Float64}(0.05028272458324689, 0.037971750996726415, 0.646798487503781), Placement{Float64}(0.046564636174352476, 0.04244927470784677, 0.7391982714328925), Placement{Float64}(0.04244927470784677, 0.046564636174352476, 0.831598055362004)  …  Placement{Float64}(0.0379717509967264, -0.0502827245832469, 5.359187467888471), Placement{Float64}(0.04244927470784678, -0.04656463617435246, 5.451587251817583), Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694), Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805), Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917), Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029), Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314), Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251), Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364), Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475)], copies = [135:135, 136:136, 137:137, 138:138, 139:139, 140:140, 141:141, 142:142, 143:143, 144:144  …  193:193, 194:194, 195:195, 196:196, 197:197, 198:198, 199:199, 200:200, 201:201, 202:202])], [(repeat = 1, radii = [0.003401891739858035, 0.003401891739858035, 0.0034018917398580344, 0.003401891739858035, 0.003401891739858035, 0.0034018917398580344], pitches = [0.10205675219574105, 0.10205675219574105, 0.10205675219574104, 0.10205675219574105, 0.10205675219574105, 0.10205675219574104], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 2, radii = [0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642967, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966], pitches = [0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.193878857239289, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 3, radii = [0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683346, 0.009592051447683346, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344], pitches = [0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.28776154343050037, 0.28776154343050037, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 4, radii = [0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877  …  0.012741161082823877, 0.012741161082823877, 0.012741161082823879, 0.012741161082823877, 0.012741161082823877, 0.012741161082823875, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877], pitches = [0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163  …  0.3822348324847163, 0.3822348324847163, 0.38223483248471635, 0.3822348324847163, 0.3822348324847163, 0.38223483248471624, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 5, radii = [0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576  …  0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576], pitches = [0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726  …  0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 6, radii = [0.019059726628392993, 0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299, 0.019059726628392993  …  0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299], pitches = [0.5717917988517898, 0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897, 0.5717917988517898  …  0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 7, radii = [0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451  …  0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661452], pitches = [1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354  …  1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984357], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0))], @NamedTuple{repeat::Int64, factor::Float64}[], [(region = 203, contents = [135, 136, 137, 138, 139, 140, 141, 142, 143, 144  …  193, 194, 195, 196, 197, 198, 199, 200, 201, 202])]), CableDesign{Float64, Stack{Vector{AbstractCablePart}}, Vector{LineCableModels.DataModel.PlacedRegion}, Circle{Float64}}(&quot;cable_320kv_armoured&quot;, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Terminal{Stack{Vector{AbstractCablePart}}}(:core, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Region{Circle{Float64}, Material{Float64, :conductor}}(:core_center, Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(6, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(12, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(18, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_3, Rectangle{Float64}(0.0033350171093775244, 0.003154670363766309, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(24, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_4, Rectangle{Float64}(0.003328021612597551, 0.0031613014764634347, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(30, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_5, Rectangle{Float64}(0.003324835919433458, 0.003164330479020927, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(36, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_6, Rectangle{Float64}(0.0033231191149581257, 0.0031659652494097947, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0))))])), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_semicon_inner, Offset{Float64}(0.002), Material{Float64, :semicon}(1000.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :insulator}}(:core_insulation, Offset{Float64}(0.02), Material{Float64, :insulator}(1.0e14, 2.77781, 1.59891, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_semicon_outer, Offset{Float64}(0.0015), Material{Float64, :semicon}(500.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_water_blocking, Offset{Float64}(0.0003), Material{Float64, :semicon}(500.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Terminal{Stack{Vector{AbstractCablePart}}}(:sheath, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Region{Offset{Float64}, Material{Float64, :conductor}}(:sheath_lead, Offset{Float64}(0.0033), Material{Float64, :conductor}(2.14e-7, 1.0, 0.999983, 20.0, 0.004, 0.0, 90.0, 0.0, 0.0))])), Region{Offset{Float64}, Material{Float64, :insulator}}(:sheath_inner_pe, Offset{Float64}(0.003), Material{Float64, :insulator}(1.97e14, 2.51862, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :insulator}}(:sheath_bedding, Offset{Float64}(0.009376520171274612), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Terminal{Stack{Vector{AbstractCablePart}}}(:armor, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Enclosure{Region{Offset{Float64}, Material{Float64, :insulator}}, Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_wires_fill, Offset{Float64}(0.00582), Material{Float64, :insulator}(Inf, 1.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(68, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)))))])), Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_jacket, Offset{Float64}(0.01), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0))]), LineCableModels.DataModel.PlacedRegion[LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:core_center, Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 1.0471975511965976))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 2.0943951023931953))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 3.141592653589793))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 4.1887902047863905))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 5.235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 0.5235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 1.0471975511965976)))  …  LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475))), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_wires_fill, Offset{Float64}(0.00582), Material{Float64, :insulator}(Inf, 1.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}(Annulus{Float64}(0.060099572806614515, 0.06591957280661452, Placement{Float64}(0.0, 0.0, 0.0)), Circle{Float64}[Circle{Float64}(0.00291, Placement{Float64}(0.06300957280661451, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.0627407850772963, 0.005813789913349805, 0.09239978392911156)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, 0.011577978621043499, 0.18479956785822313)), Circle{Float64}(0.00291, Placement{Float64}(0.06060422289076657, 0.017243388097422728, 0.2771993517873347)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, 0.02276168306640215, 0.36959913571644626)), Circle{Float64}(0.00291, Placement{Float64}(0.05640385658044548, 0.02808578338100243, 0.46199891964555784)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518638, 0.03317026569456429, 0.5543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324689, 0.037971750996726415, 0.646798487503781)), Circle{Float64}(0.00291, Placement{Float64}(0.046564636174352476, 0.04244927470784677, 0.7391982714328925)), Circle{Float64}(0.00291, Placement{Float64}(0.04244927470784677, 0.046564636174352476, 0.831598055362004))  …  Circle{Float64}(0.00291, Placement{Float64}(0.0379717509967264, -0.0502827245832469, 5.359187467888471)), Circle{Float64}(0.00291, Placement{Float64}(0.04244927470784678, -0.04656463617435246, 5.451587251817583)), Circle{Float64}(0.00291, Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917)), Circle{Float64}(0.00291, Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314)), Circle{Float64}(0.00291, Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364)), Circle{Float64}(0.00291, Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475))])), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, Annulus{Float64}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_jacket, Offset{Float64}(0.01), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Annulus{Float64}(0.06591957280661452, 0.07591957280661452, Placement{Float64}(0.0, 0.0, 0.0)))], Circle{Float64}(0.07591957280661452, Placement{Float64}(0.0, 0.0, 0.0)), [(name = :core, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [1, 2, 3, 4, 5, 6, 7, 8, 9, 10  …  118, 119, 120, 121, 122, 123, 124, 125, 126, 127]), (name = :sheath, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [132]), (name = :armor, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [135, 136, 137, 138, 139, 140, 141, 142, 143, 144  …  193, 194, 195, 196, 197, 198, 199, 200, 201, 202])], @NamedTuple{at::Placement{Float64}, regions::Vector{Int64}, members::Vector{Int64}}[(at = Placement{Float64}(0.0, 0.0, 0.0), regions = [1, 2, 3, 4, 5, 6, 7, 8, 9, 10  …  195, 196, 197, 198, 199, 200, 201, 202, 203, 204], members = [])], @NamedTuple{placements::Vector{Placement{Float64}}, copies::Vector{UnitRange{Int64}}}[(placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 5.235987755982988)], copies = [2:2, 3:3, 4:4, 5:5, 6:6, 7:7]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.5707963267948966), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.617993877991494), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 3.665191429188092), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.759586531581287)], copies = [8:8, 9:9, 10:10, 11:11, 12:12, 13:13, 14:14, 15:15, 16:16, 17:17, 18:18, 19:19]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.3490658503988659), Placement{Float64}(0.0, 0.0, 0.6981317007977318), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.3962634015954636), Placement{Float64}(0.0, 0.0, 1.7453292519943295), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.443460952792061), Placement{Float64}(0.0, 0.0, 2.792526803190927), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 3.490658503988659), Placement{Float64}(0.0, 0.0, 3.839724354387525), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.537856055185257), Placement{Float64}(0.0, 0.0, 4.886921905584122), Placement{Float64}(0.0, 0.0, 5.235987755982989), Placement{Float64}(0.0, 0.0, 5.585053606381854), Placement{Float64}(0.0, 0.0, 5.93411945678072)], copies = [20:20, 21:21, 22:22, 23:23, 24:24, 25:25, 26:26, 27:27, 28:28, 29:29, 30:30, 31:31, 32:32, 33:33, 34:34, 35:35, 36:36, 37:37]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.2617993877991494), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 0.7853981633974483), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.308996938995747), Placement{Float64}(0.0, 0.0, 1.5707963267948966), Placement{Float64}(0.0, 0.0, 1.832595714594046), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.356194490192345)  …  Placement{Float64}(0.0, 0.0, 3.665191429188092), Placement{Float64}(0.0, 0.0, 3.926990816987241), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.45058959258554), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 4.974188368183839), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.497787143782138), Placement{Float64}(0.0, 0.0, 5.759586531581287), Placement{Float64}(0.0, 0.0, 6.021385919380436)], copies = [38:38, 39:39, 40:40, 41:41, 42:42, 43:43, 44:44, 45:45, 46:46, 47:47  …  52:52, 53:53, 54:54, 55:55, 56:56, 57:57, 58:58, 59:59, 60:60, 61:61]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.20943951023931953), Placement{Float64}(0.0, 0.0, 0.41887902047863906), Placement{Float64}(0.0, 0.0, 0.6283185307179586), Placement{Float64}(0.0, 0.0, 0.8377580409572781), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.2566370614359172), Placement{Float64}(0.0, 0.0, 1.4660765716752366), Placement{Float64}(0.0, 0.0, 1.6755160819145563), Placement{Float64}(0.0, 0.0, 1.8849555921538759)  …  Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.39822971502571), Placement{Float64}(0.0, 0.0, 4.607669225265029), Placement{Float64}(0.0, 0.0, 4.817108735504349), Placement{Float64}(0.0, 0.0, 5.026548245743669), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.445427266222308), Placement{Float64}(0.0, 0.0, 5.654866776461628), Placement{Float64}(0.0, 0.0, 5.864306286700947), Placement{Float64}(0.0, 0.0, 6.073745796940266)], copies = [62:62, 63:63, 64:64, 65:65, 66:66, 67:67, 68:68, 69:69, 70:70, 71:71  …  82:82, 83:83, 84:84, 85:85, 86:86, 87:87, 88:88, 89:89, 90:90, 91:91]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.17453292519943295), Placement{Float64}(0.0, 0.0, 0.3490658503988659), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 0.6981317007977318), Placement{Float64}(0.0, 0.0, 0.8726646259971648), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.2217304763960306), Placement{Float64}(0.0, 0.0, 1.3962634015954636), Placement{Float64}(0.0, 0.0, 1.5707963267948966)  …  Placement{Float64}(0.0, 0.0, 4.537856055185257), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 4.886921905584122), Placement{Float64}(0.0, 0.0, 5.061454830783555), Placement{Float64}(0.0, 0.0, 5.235987755982989), Placement{Float64}(0.0, 0.0, 5.410520681182422), Placement{Float64}(0.0, 0.0, 5.585053606381854), Placement{Float64}(0.0, 0.0, 5.759586531581287), Placement{Float64}(0.0, 0.0, 5.93411945678072), Placement{Float64}(0.0, 0.0, 6.1086523819801535)], copies = [92:92, 93:93, 94:94, 95:95, 96:96, 97:97, 98:98, 99:99, 100:100, 101:101  …  118:118, 119:119, 120:120, 121:121, 122:122, 123:123, 124:124, 125:125, 126:126, 127:127]), (placements = [Placement{Float64}(0.06300957280661451, 0.0, 0.0), Placement{Float64}(0.0627407850772963, 0.005813789913349805, 0.09239978392911156), Placement{Float64}(0.06193671509147635, 0.011577978621043499, 0.18479956785822313), Placement{Float64}(0.06060422289076657, 0.017243388097422728, 0.2771993517873347), Placement{Float64}(0.05875467682879991, 0.02276168306640215, 0.36959913571644626), Placement{Float64}(0.05640385658044548, 0.02808578338100243, 0.46199891964555784), Placement{Float64}(0.05357181851518638, 0.03317026569456429, 0.5543987035746694), Placement{Float64}(0.05028272458324689, 0.037971750996726415, 0.646798487503781), Placement{Float64}(0.046564636174352476, 0.04244927470784677, 0.7391982714328925), Placement{Float64}(0.04244927470784677, 0.046564636174352476, 0.831598055362004)  …  Placement{Float64}(0.0379717509967264, -0.0502827245832469, 5.359187467888471), Placement{Float64}(0.04244927470784678, -0.04656463617435246, 5.451587251817583), Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694), Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805), Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917), Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029), Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314), Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251), Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364), Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475)], copies = [135:135, 136:136, 137:137, 138:138, 139:139, 140:140, 141:141, 142:142, 143:143, 144:144  …  193:193, 194:194, 195:195, 196:196, 197:197, 198:198, 199:199, 200:200, 201:201, 202:202])], [(repeat = 1, radii = [0.003401891739858035, 0.003401891739858035, 0.0034018917398580344, 0.003401891739858035, 0.003401891739858035, 0.0034018917398580344], pitches = [0.10205675219574105, 0.10205675219574105, 0.10205675219574104, 0.10205675219574105, 0.10205675219574105, 0.10205675219574104], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 2, radii = [0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642967, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966], pitches = [0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.193878857239289, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 3, radii = [0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683346, 0.009592051447683346, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344], pitches = [0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.28776154343050037, 0.28776154343050037, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 4, radii = [0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877  …  0.012741161082823877, 0.012741161082823877, 0.012741161082823879, 0.012741161082823877, 0.012741161082823877, 0.012741161082823875, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877], pitches = [0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163  …  0.3822348324847163, 0.3822348324847163, 0.38223483248471635, 0.3822348324847163, 0.3822348324847163, 0.38223483248471624, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 5, radii = [0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576  …  0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576], pitches = [0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726  …  0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 6, radii = [0.019059726628392993, 0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299, 0.019059726628392993  …  0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299], pitches = [0.5717917988517898, 0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897, 0.5717917988517898  …  0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 7, radii = [0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451  …  0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661452], pitches = [1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354  …  1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984357], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0))], @NamedTuple{repeat::Int64, factor::Float64}[], [(region = 203, contents = [135, 136, 137, 138, 139, 140, 141, 142, 143, 144  …  193, 194, 195, 196, 197, 198, 199, 200, 201, 202])])], Placement{Float64}[Placement{Float64}(-0.5, -1.0, 0.0), Placement{Float64}(0.5, -1.0, 0.0)], LineCableModels.DataModel.PlacedRegion[LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:core_center, Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00183, Placement{Float64}(-0.5, -1.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 1.0471975511965976))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 2.0943951023931953))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 3.141592653589793))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 4.1887902047863905))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 5.235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(-0.5, -1.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(-0.5, -1.0, 0.5235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(-0.5, -1.0, 1.0471975511965976)))  …  LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5465646361743525, -1.0424492747078467, 5.543987035746694))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5502827245832469, -1.0379717509967263, 5.636386819675805))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5535718185151863, -1.0331702656945643, 5.728786603604917))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5564038565804454, -1.0280857833810024, 5.821186387534029))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5587546768287999, -1.0227616830664021, 5.91358617146314))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5606042228907666, -1.0172433880974228, 6.005985955392251))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5619367150914764, -1.0115779786210435, 6.098385739321364))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5627407850772963, -1.00581378991335, 6.190785523250475))), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_wires_fill, Offset{Float64}(0.00582), Material{Float64, :insulator}(Inf, 1.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}(Annulus{Float64}(0.060099572806614515, 0.06591957280661452, Placement{Float64}(0.5, -1.0, 0.0)), Circle{Float64}[Circle{Float64}(0.00291, Placement{Float64}(0.5630095728066145, -1.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5627407850772963, -0.9941862100866502, 0.09239978392911156)), Circle{Float64}(0.00291, Placement{Float64}(0.5619367150914764, -0.9884220213789565, 0.18479956785822313)), Circle{Float64}(0.00291, Placement{Float64}(0.5606042228907666, -0.9827566119025772, 0.2771993517873347)), Circle{Float64}(0.00291, Placement{Float64}(0.5587546768287999, -0.9772383169335979, 0.36959913571644626)), Circle{Float64}(0.00291, Placement{Float64}(0.5564038565804454, -0.9719142166189976, 0.46199891964555784)), Circle{Float64}(0.00291, Placement{Float64}(0.5535718185151863, -0.9668297343054357, 0.5543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.5502827245832469, -0.9620282490032736, 0.646798487503781)), Circle{Float64}(0.00291, Placement{Float64}(0.5465646361743525, -0.9575507252921532, 0.7391982714328925)), Circle{Float64}(0.00291, Placement{Float64}(0.5424492747078468, -0.9534353638256475, 0.831598055362004))  …  Circle{Float64}(0.00291, Placement{Float64}(0.5379717509967264, -1.050282724583247, 5.359187467888471)), Circle{Float64}(0.00291, Placement{Float64}(0.5424492747078468, -1.0465646361743524, 5.451587251817583)), Circle{Float64}(0.00291, Placement{Float64}(0.5465646361743525, -1.0424492747078467, 5.543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.5502827245832469, -1.0379717509967263, 5.636386819675805)), Circle{Float64}(0.00291, Placement{Float64}(0.5535718185151863, -1.0331702656945643, 5.728786603604917)), Circle{Float64}(0.00291, Placement{Float64}(0.5564038565804454, -1.0280857833810024, 5.821186387534029)), Circle{Float64}(0.00291, Placement{Float64}(0.5587546768287999, -1.0227616830664021, 5.91358617146314)), Circle{Float64}(0.00291, Placement{Float64}(0.5606042228907666, -1.0172433880974228, 6.005985955392251)), Circle{Float64}(0.00291, Placement{Float64}(0.5619367150914764, -1.0115779786210435, 6.098385739321364)), Circle{Float64}(0.00291, Placement{Float64}(0.5627407850772963, -1.00581378991335, 6.190785523250475))])), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, Annulus{Float64}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_jacket, Offset{Float64}(0.01), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Annulus{Float64}(0.06591957280661452, 0.07591957280661452, Placement{Float64}(0.5, -1.0, 0.0)))], [(cable = 1, terminal = 1, connection = 1, regions = [1, 2, 3, 4, 5, 6, 7, 8, 9, 10  …  118, 119, 120, 121, 122, 123, 124, 125, 126, 127]), (cable = 1, terminal = 2, connection = 2, regions = [132]), (cable = 1, terminal = 3, connection = 3, regions = [135, 136, 137, 138, 139, 140, 141, 142, 143, 144  …  193, 194, 195, 196, 197, 198, 199, 200, 201, 202]), (cable = 2, terminal = 1, connection = 4, regions = [205, 206, 207, 208, 209, 210, 211, 212, 213, 214  …  322, 323, 324, 325, 326, 327, 328, 329, 330, 331]), (cable = 2, terminal = 2, connection = 5, regions = [336]), (cable = 2, terminal = 3, connection = 6, regions = [339, 340, 341, 342, 343, 344, 345, 346, 347, 348  …  397, 398, 399, 400, 401, 402, 403, 404, 405, 406])])</code></pre><p>Line parameters problem at 70 °C:</p><pre><code class="language-julia hljs">problem = LineParametersProblem(system, earth; temperature = 70.0, frequencies) # [°C]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">LineParametersProblem{Float64, CableSystem{Float64, Vector{CableDesign{Float64, Stack{Vector{AbstractCablePart}}, Vector{LineCableModels.DataModel.PlacedRegion}, Circle{Float64}}}, Vector{LineCableModels.DataModel.PlacedRegion}}, EarthModel{Float64, 2}}(CableSystem{Float64, Vector{CableDesign{Float64, Stack{Vector{AbstractCablePart}}, Vector{LineCableModels.DataModel.PlacedRegion}, Circle{Float64}}}, Vector{LineCableModels.DataModel.PlacedRegion}}(&quot;cable_320kv_armoured_dc_bipole&quot;, 150000.0, CableDesign{Float64, Stack{Vector{AbstractCablePart}}, Vector{LineCableModels.DataModel.PlacedRegion}, Circle{Float64}}[CableDesign{Float64, Stack{Vector{AbstractCablePart}}, Vector{LineCableModels.DataModel.PlacedRegion}, Circle{Float64}}(&quot;cable_320kv_armoured&quot;, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Terminal{Stack{Vector{AbstractCablePart}}}(:core, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Region{Circle{Float64}, Material{Float64, :conductor}}(:core_center, Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(6, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(12, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(18, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_3, Rectangle{Float64}(0.0033350171093775244, 0.003154670363766309, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(24, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_4, Rectangle{Float64}(0.003328021612597551, 0.0031613014764634347, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(30, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_5, Rectangle{Float64}(0.003324835919433458, 0.003164330479020927, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(36, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_6, Rectangle{Float64}(0.0033231191149581257, 0.0031659652494097947, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0))))])), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_semicon_inner, Offset{Float64}(0.002), Material{Float64, :semicon}(1000.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :insulator}}(:core_insulation, Offset{Float64}(0.02), Material{Float64, :insulator}(1.0e14, 2.77781, 1.59891, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_semicon_outer, Offset{Float64}(0.0015), Material{Float64, :semicon}(500.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_water_blocking, Offset{Float64}(0.0003), Material{Float64, :semicon}(500.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Terminal{Stack{Vector{AbstractCablePart}}}(:sheath, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Region{Offset{Float64}, Material{Float64, :conductor}}(:sheath_lead, Offset{Float64}(0.0033), Material{Float64, :conductor}(2.14e-7, 1.0, 0.999983, 20.0, 0.004, 0.0, 90.0, 0.0, 0.0))])), Region{Offset{Float64}, Material{Float64, :insulator}}(:sheath_inner_pe, Offset{Float64}(0.003), Material{Float64, :insulator}(1.97e14, 2.51862, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :insulator}}(:sheath_bedding, Offset{Float64}(0.009376520171274612), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Terminal{Stack{Vector{AbstractCablePart}}}(:armor, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Enclosure{Region{Offset{Float64}, Material{Float64, :insulator}}, Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_wires_fill, Offset{Float64}(0.00582), Material{Float64, :insulator}(Inf, 1.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(68, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)))))])), Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_jacket, Offset{Float64}(0.01), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0))]), LineCableModels.DataModel.PlacedRegion[LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:core_center, Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 1.0471975511965976))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 2.0943951023931953))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 3.141592653589793))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 4.1887902047863905))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 5.235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 0.5235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 1.0471975511965976)))  …  LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475))), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_wires_fill, Offset{Float64}(0.00582), Material{Float64, :insulator}(Inf, 1.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}(Annulus{Float64}(0.060099572806614515, 0.06591957280661452, Placement{Float64}(0.0, 0.0, 0.0)), Circle{Float64}[Circle{Float64}(0.00291, Placement{Float64}(0.06300957280661451, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.0627407850772963, 0.005813789913349805, 0.09239978392911156)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, 0.011577978621043499, 0.18479956785822313)), Circle{Float64}(0.00291, Placement{Float64}(0.06060422289076657, 0.017243388097422728, 0.2771993517873347)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, 0.02276168306640215, 0.36959913571644626)), Circle{Float64}(0.00291, Placement{Float64}(0.05640385658044548, 0.02808578338100243, 0.46199891964555784)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518638, 0.03317026569456429, 0.5543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324689, 0.037971750996726415, 0.646798487503781)), Circle{Float64}(0.00291, Placement{Float64}(0.046564636174352476, 0.04244927470784677, 0.7391982714328925)), Circle{Float64}(0.00291, Placement{Float64}(0.04244927470784677, 0.046564636174352476, 0.831598055362004))  …  Circle{Float64}(0.00291, Placement{Float64}(0.0379717509967264, -0.0502827245832469, 5.359187467888471)), Circle{Float64}(0.00291, Placement{Float64}(0.04244927470784678, -0.04656463617435246, 5.451587251817583)), Circle{Float64}(0.00291, Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917)), Circle{Float64}(0.00291, Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314)), Circle{Float64}(0.00291, Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364)), Circle{Float64}(0.00291, Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475))])), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, Annulus{Float64}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_jacket, Offset{Float64}(0.01), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Annulus{Float64}(0.06591957280661452, 0.07591957280661452, Placement{Float64}(0.0, 0.0, 0.0)))], Circle{Float64}(0.07591957280661452, Placement{Float64}(0.0, 0.0, 0.0)), [(name = :core, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [1, 2, 3, 4, 5, 6, 7, 8, 9, 10  …  118, 119, 120, 121, 122, 123, 124, 125, 126, 127]), (name = :sheath, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [132]), (name = :armor, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [135, 136, 137, 138, 139, 140, 141, 142, 143, 144  …  193, 194, 195, 196, 197, 198, 199, 200, 201, 202])], @NamedTuple{at::Placement{Float64}, regions::Vector{Int64}, members::Vector{Int64}}[(at = Placement{Float64}(0.0, 0.0, 0.0), regions = [1, 2, 3, 4, 5, 6, 7, 8, 9, 10  …  195, 196, 197, 198, 199, 200, 201, 202, 203, 204], members = [])], @NamedTuple{placements::Vector{Placement{Float64}}, copies::Vector{UnitRange{Int64}}}[(placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 5.235987755982988)], copies = [2:2, 3:3, 4:4, 5:5, 6:6, 7:7]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.5707963267948966), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.617993877991494), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 3.665191429188092), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.759586531581287)], copies = [8:8, 9:9, 10:10, 11:11, 12:12, 13:13, 14:14, 15:15, 16:16, 17:17, 18:18, 19:19]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.3490658503988659), Placement{Float64}(0.0, 0.0, 0.6981317007977318), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.3962634015954636), Placement{Float64}(0.0, 0.0, 1.7453292519943295), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.443460952792061), Placement{Float64}(0.0, 0.0, 2.792526803190927), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 3.490658503988659), Placement{Float64}(0.0, 0.0, 3.839724354387525), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.537856055185257), Placement{Float64}(0.0, 0.0, 4.886921905584122), Placement{Float64}(0.0, 0.0, 5.235987755982989), Placement{Float64}(0.0, 0.0, 5.585053606381854), Placement{Float64}(0.0, 0.0, 5.93411945678072)], copies = [20:20, 21:21, 22:22, 23:23, 24:24, 25:25, 26:26, 27:27, 28:28, 29:29, 30:30, 31:31, 32:32, 33:33, 34:34, 35:35, 36:36, 37:37]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.2617993877991494), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 0.7853981633974483), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.308996938995747), Placement{Float64}(0.0, 0.0, 1.5707963267948966), Placement{Float64}(0.0, 0.0, 1.832595714594046), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.356194490192345)  …  Placement{Float64}(0.0, 0.0, 3.665191429188092), Placement{Float64}(0.0, 0.0, 3.926990816987241), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.45058959258554), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 4.974188368183839), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.497787143782138), Placement{Float64}(0.0, 0.0, 5.759586531581287), Placement{Float64}(0.0, 0.0, 6.021385919380436)], copies = [38:38, 39:39, 40:40, 41:41, 42:42, 43:43, 44:44, 45:45, 46:46, 47:47  …  52:52, 53:53, 54:54, 55:55, 56:56, 57:57, 58:58, 59:59, 60:60, 61:61]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.20943951023931953), Placement{Float64}(0.0, 0.0, 0.41887902047863906), Placement{Float64}(0.0, 0.0, 0.6283185307179586), Placement{Float64}(0.0, 0.0, 0.8377580409572781), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.2566370614359172), Placement{Float64}(0.0, 0.0, 1.4660765716752366), Placement{Float64}(0.0, 0.0, 1.6755160819145563), Placement{Float64}(0.0, 0.0, 1.8849555921538759)  …  Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.39822971502571), Placement{Float64}(0.0, 0.0, 4.607669225265029), Placement{Float64}(0.0, 0.0, 4.817108735504349), Placement{Float64}(0.0, 0.0, 5.026548245743669), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.445427266222308), Placement{Float64}(0.0, 0.0, 5.654866776461628), Placement{Float64}(0.0, 0.0, 5.864306286700947), Placement{Float64}(0.0, 0.0, 6.073745796940266)], copies = [62:62, 63:63, 64:64, 65:65, 66:66, 67:67, 68:68, 69:69, 70:70, 71:71  …  82:82, 83:83, 84:84, 85:85, 86:86, 87:87, 88:88, 89:89, 90:90, 91:91]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.17453292519943295), Placement{Float64}(0.0, 0.0, 0.3490658503988659), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 0.6981317007977318), Placement{Float64}(0.0, 0.0, 0.8726646259971648), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.2217304763960306), Placement{Float64}(0.0, 0.0, 1.3962634015954636), Placement{Float64}(0.0, 0.0, 1.5707963267948966)  …  Placement{Float64}(0.0, 0.0, 4.537856055185257), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 4.886921905584122), Placement{Float64}(0.0, 0.0, 5.061454830783555), Placement{Float64}(0.0, 0.0, 5.235987755982989), Placement{Float64}(0.0, 0.0, 5.410520681182422), Placement{Float64}(0.0, 0.0, 5.585053606381854), Placement{Float64}(0.0, 0.0, 5.759586531581287), Placement{Float64}(0.0, 0.0, 5.93411945678072), Placement{Float64}(0.0, 0.0, 6.1086523819801535)], copies = [92:92, 93:93, 94:94, 95:95, 96:96, 97:97, 98:98, 99:99, 100:100, 101:101  …  118:118, 119:119, 120:120, 121:121, 122:122, 123:123, 124:124, 125:125, 126:126, 127:127]), (placements = [Placement{Float64}(0.06300957280661451, 0.0, 0.0), Placement{Float64}(0.0627407850772963, 0.005813789913349805, 0.09239978392911156), Placement{Float64}(0.06193671509147635, 0.011577978621043499, 0.18479956785822313), Placement{Float64}(0.06060422289076657, 0.017243388097422728, 0.2771993517873347), Placement{Float64}(0.05875467682879991, 0.02276168306640215, 0.36959913571644626), Placement{Float64}(0.05640385658044548, 0.02808578338100243, 0.46199891964555784), Placement{Float64}(0.05357181851518638, 0.03317026569456429, 0.5543987035746694), Placement{Float64}(0.05028272458324689, 0.037971750996726415, 0.646798487503781), Placement{Float64}(0.046564636174352476, 0.04244927470784677, 0.7391982714328925), Placement{Float64}(0.04244927470784677, 0.046564636174352476, 0.831598055362004)  …  Placement{Float64}(0.0379717509967264, -0.0502827245832469, 5.359187467888471), Placement{Float64}(0.04244927470784678, -0.04656463617435246, 5.451587251817583), Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694), Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805), Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917), Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029), Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314), Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251), Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364), Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475)], copies = [135:135, 136:136, 137:137, 138:138, 139:139, 140:140, 141:141, 142:142, 143:143, 144:144  …  193:193, 194:194, 195:195, 196:196, 197:197, 198:198, 199:199, 200:200, 201:201, 202:202])], [(repeat = 1, radii = [0.003401891739858035, 0.003401891739858035, 0.0034018917398580344, 0.003401891739858035, 0.003401891739858035, 0.0034018917398580344], pitches = [0.10205675219574105, 0.10205675219574105, 0.10205675219574104, 0.10205675219574105, 0.10205675219574105, 0.10205675219574104], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 2, radii = [0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642967, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966], pitches = [0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.193878857239289, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 3, radii = [0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683346, 0.009592051447683346, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344], pitches = [0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.28776154343050037, 0.28776154343050037, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 4, radii = [0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877  …  0.012741161082823877, 0.012741161082823877, 0.012741161082823879, 0.012741161082823877, 0.012741161082823877, 0.012741161082823875, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877], pitches = [0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163  …  0.3822348324847163, 0.3822348324847163, 0.38223483248471635, 0.3822348324847163, 0.3822348324847163, 0.38223483248471624, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 5, radii = [0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576  …  0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576], pitches = [0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726  …  0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 6, radii = [0.019059726628392993, 0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299, 0.019059726628392993  …  0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299], pitches = [0.5717917988517898, 0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897, 0.5717917988517898  …  0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 7, radii = [0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451  …  0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661452], pitches = [1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354  …  1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984357], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0))], @NamedTuple{repeat::Int64, factor::Float64}[], [(region = 203, contents = [135, 136, 137, 138, 139, 140, 141, 142, 143, 144  …  193, 194, 195, 196, 197, 198, 199, 200, 201, 202])]), CableDesign{Float64, Stack{Vector{AbstractCablePart}}, Vector{LineCableModels.DataModel.PlacedRegion}, Circle{Float64}}(&quot;cable_320kv_armoured&quot;, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Terminal{Stack{Vector{AbstractCablePart}}}(:core, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Region{Circle{Float64}, Material{Float64, :conductor}}(:core_center, Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(6, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(12, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(18, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_3, Rectangle{Float64}(0.0033350171093775244, 0.003154670363766309, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(24, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_4, Rectangle{Float64}(0.003328021612597551, 0.0031613014764634347, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(30, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_5, Rectangle{Float64}(0.003324835919433458, 0.003164330479020927, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(36, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_6, Rectangle{Float64}(0.0033231191149581257, 0.0031659652494097947, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0))))])), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_semicon_inner, Offset{Float64}(0.002), Material{Float64, :semicon}(1000.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :insulator}}(:core_insulation, Offset{Float64}(0.02), Material{Float64, :insulator}(1.0e14, 2.77781, 1.59891, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_semicon_outer, Offset{Float64}(0.0015), Material{Float64, :semicon}(500.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_water_blocking, Offset{Float64}(0.0003), Material{Float64, :semicon}(500.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Terminal{Stack{Vector{AbstractCablePart}}}(:sheath, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Region{Offset{Float64}, Material{Float64, :conductor}}(:sheath_lead, Offset{Float64}(0.0033), Material{Float64, :conductor}(2.14e-7, 1.0, 0.999983, 20.0, 0.004, 0.0, 90.0, 0.0, 0.0))])), Region{Offset{Float64}, Material{Float64, :insulator}}(:sheath_inner_pe, Offset{Float64}(0.003), Material{Float64, :insulator}(1.97e14, 2.51862, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :insulator}}(:sheath_bedding, Offset{Float64}(0.009376520171274612), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Terminal{Stack{Vector{AbstractCablePart}}}(:armor, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Enclosure{Region{Offset{Float64}, Material{Float64, :insulator}}, Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_wires_fill, Offset{Float64}(0.00582), Material{Float64, :insulator}(Inf, 1.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(68, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)))))])), Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_jacket, Offset{Float64}(0.01), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0))]), LineCableModels.DataModel.PlacedRegion[LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:core_center, Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 1.0471975511965976))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 2.0943951023931953))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 3.141592653589793))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 4.1887902047863905))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 5.235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 0.5235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 1.0471975511965976)))  …  LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475))), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_wires_fill, Offset{Float64}(0.00582), Material{Float64, :insulator}(Inf, 1.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}(Annulus{Float64}(0.060099572806614515, 0.06591957280661452, Placement{Float64}(0.0, 0.0, 0.0)), Circle{Float64}[Circle{Float64}(0.00291, Placement{Float64}(0.06300957280661451, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.0627407850772963, 0.005813789913349805, 0.09239978392911156)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, 0.011577978621043499, 0.18479956785822313)), Circle{Float64}(0.00291, Placement{Float64}(0.06060422289076657, 0.017243388097422728, 0.2771993517873347)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, 0.02276168306640215, 0.36959913571644626)), Circle{Float64}(0.00291, Placement{Float64}(0.05640385658044548, 0.02808578338100243, 0.46199891964555784)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518638, 0.03317026569456429, 0.5543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324689, 0.037971750996726415, 0.646798487503781)), Circle{Float64}(0.00291, Placement{Float64}(0.046564636174352476, 0.04244927470784677, 0.7391982714328925)), Circle{Float64}(0.00291, Placement{Float64}(0.04244927470784677, 0.046564636174352476, 0.831598055362004))  …  Circle{Float64}(0.00291, Placement{Float64}(0.0379717509967264, -0.0502827245832469, 5.359187467888471)), Circle{Float64}(0.00291, Placement{Float64}(0.04244927470784678, -0.04656463617435246, 5.451587251817583)), Circle{Float64}(0.00291, Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917)), Circle{Float64}(0.00291, Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314)), Circle{Float64}(0.00291, Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364)), Circle{Float64}(0.00291, Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475))])), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, Annulus{Float64}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_jacket, Offset{Float64}(0.01), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Annulus{Float64}(0.06591957280661452, 0.07591957280661452, Placement{Float64}(0.0, 0.0, 0.0)))], Circle{Float64}(0.07591957280661452, Placement{Float64}(0.0, 0.0, 0.0)), [(name = :core, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [1, 2, 3, 4, 5, 6, 7, 8, 9, 10  …  118, 119, 120, 121, 122, 123, 124, 125, 126, 127]), (name = :sheath, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [132]), (name = :armor, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [135, 136, 137, 138, 139, 140, 141, 142, 143, 144  …  193, 194, 195, 196, 197, 198, 199, 200, 201, 202])], @NamedTuple{at::Placement{Float64}, regions::Vector{Int64}, members::Vector{Int64}}[(at = Placement{Float64}(0.0, 0.0, 0.0), regions = [1, 2, 3, 4, 5, 6, 7, 8, 9, 10  …  195, 196, 197, 198, 199, 200, 201, 202, 203, 204], members = [])], @NamedTuple{placements::Vector{Placement{Float64}}, copies::Vector{UnitRange{Int64}}}[(placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 5.235987755982988)], copies = [2:2, 3:3, 4:4, 5:5, 6:6, 7:7]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.5707963267948966), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.617993877991494), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 3.665191429188092), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.759586531581287)], copies = [8:8, 9:9, 10:10, 11:11, 12:12, 13:13, 14:14, 15:15, 16:16, 17:17, 18:18, 19:19]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.3490658503988659), Placement{Float64}(0.0, 0.0, 0.6981317007977318), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.3962634015954636), Placement{Float64}(0.0, 0.0, 1.7453292519943295), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.443460952792061), Placement{Float64}(0.0, 0.0, 2.792526803190927), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 3.490658503988659), Placement{Float64}(0.0, 0.0, 3.839724354387525), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.537856055185257), Placement{Float64}(0.0, 0.0, 4.886921905584122), Placement{Float64}(0.0, 0.0, 5.235987755982989), Placement{Float64}(0.0, 0.0, 5.585053606381854), Placement{Float64}(0.0, 0.0, 5.93411945678072)], copies = [20:20, 21:21, 22:22, 23:23, 24:24, 25:25, 26:26, 27:27, 28:28, 29:29, 30:30, 31:31, 32:32, 33:33, 34:34, 35:35, 36:36, 37:37]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.2617993877991494), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 0.7853981633974483), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.308996938995747), Placement{Float64}(0.0, 0.0, 1.5707963267948966), Placement{Float64}(0.0, 0.0, 1.832595714594046), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.356194490192345)  …  Placement{Float64}(0.0, 0.0, 3.665191429188092), Placement{Float64}(0.0, 0.0, 3.926990816987241), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.45058959258554), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 4.974188368183839), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.497787143782138), Placement{Float64}(0.0, 0.0, 5.759586531581287), Placement{Float64}(0.0, 0.0, 6.021385919380436)], copies = [38:38, 39:39, 40:40, 41:41, 42:42, 43:43, 44:44, 45:45, 46:46, 47:47  …  52:52, 53:53, 54:54, 55:55, 56:56, 57:57, 58:58, 59:59, 60:60, 61:61]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.20943951023931953), Placement{Float64}(0.0, 0.0, 0.41887902047863906), Placement{Float64}(0.0, 0.0, 0.6283185307179586), Placement{Float64}(0.0, 0.0, 0.8377580409572781), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.2566370614359172), Placement{Float64}(0.0, 0.0, 1.4660765716752366), Placement{Float64}(0.0, 0.0, 1.6755160819145563), Placement{Float64}(0.0, 0.0, 1.8849555921538759)  …  Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.39822971502571), Placement{Float64}(0.0, 0.0, 4.607669225265029), Placement{Float64}(0.0, 0.0, 4.817108735504349), Placement{Float64}(0.0, 0.0, 5.026548245743669), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.445427266222308), Placement{Float64}(0.0, 0.0, 5.654866776461628), Placement{Float64}(0.0, 0.0, 5.864306286700947), Placement{Float64}(0.0, 0.0, 6.073745796940266)], copies = [62:62, 63:63, 64:64, 65:65, 66:66, 67:67, 68:68, 69:69, 70:70, 71:71  …  82:82, 83:83, 84:84, 85:85, 86:86, 87:87, 88:88, 89:89, 90:90, 91:91]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.17453292519943295), Placement{Float64}(0.0, 0.0, 0.3490658503988659), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 0.6981317007977318), Placement{Float64}(0.0, 0.0, 0.8726646259971648), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.2217304763960306), Placement{Float64}(0.0, 0.0, 1.3962634015954636), Placement{Float64}(0.0, 0.0, 1.5707963267948966)  …  Placement{Float64}(0.0, 0.0, 4.537856055185257), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 4.886921905584122), Placement{Float64}(0.0, 0.0, 5.061454830783555), Placement{Float64}(0.0, 0.0, 5.235987755982989), Placement{Float64}(0.0, 0.0, 5.410520681182422), Placement{Float64}(0.0, 0.0, 5.585053606381854), Placement{Float64}(0.0, 0.0, 5.759586531581287), Placement{Float64}(0.0, 0.0, 5.93411945678072), Placement{Float64}(0.0, 0.0, 6.1086523819801535)], copies = [92:92, 93:93, 94:94, 95:95, 96:96, 97:97, 98:98, 99:99, 100:100, 101:101  …  118:118, 119:119, 120:120, 121:121, 122:122, 123:123, 124:124, 125:125, 126:126, 127:127]), (placements = [Placement{Float64}(0.06300957280661451, 0.0, 0.0), Placement{Float64}(0.0627407850772963, 0.005813789913349805, 0.09239978392911156), Placement{Float64}(0.06193671509147635, 0.011577978621043499, 0.18479956785822313), Placement{Float64}(0.06060422289076657, 0.017243388097422728, 0.2771993517873347), Placement{Float64}(0.05875467682879991, 0.02276168306640215, 0.36959913571644626), Placement{Float64}(0.05640385658044548, 0.02808578338100243, 0.46199891964555784), Placement{Float64}(0.05357181851518638, 0.03317026569456429, 0.5543987035746694), Placement{Float64}(0.05028272458324689, 0.037971750996726415, 0.646798487503781), Placement{Float64}(0.046564636174352476, 0.04244927470784677, 0.7391982714328925), Placement{Float64}(0.04244927470784677, 0.046564636174352476, 0.831598055362004)  …  Placement{Float64}(0.0379717509967264, -0.0502827245832469, 5.359187467888471), Placement{Float64}(0.04244927470784678, -0.04656463617435246, 5.451587251817583), Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694), Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805), Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917), Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029), Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314), Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251), Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364), Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475)], copies = [135:135, 136:136, 137:137, 138:138, 139:139, 140:140, 141:141, 142:142, 143:143, 144:144  …  193:193, 194:194, 195:195, 196:196, 197:197, 198:198, 199:199, 200:200, 201:201, 202:202])], [(repeat = 1, radii = [0.003401891739858035, 0.003401891739858035, 0.0034018917398580344, 0.003401891739858035, 0.003401891739858035, 0.0034018917398580344], pitches = [0.10205675219574105, 0.10205675219574105, 0.10205675219574104, 0.10205675219574105, 0.10205675219574105, 0.10205675219574104], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 2, radii = [0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642967, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966], pitches = [0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.193878857239289, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 3, radii = [0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683346, 0.009592051447683346, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344], pitches = [0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.28776154343050037, 0.28776154343050037, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 4, radii = [0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877  …  0.012741161082823877, 0.012741161082823877, 0.012741161082823879, 0.012741161082823877, 0.012741161082823877, 0.012741161082823875, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877], pitches = [0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163  …  0.3822348324847163, 0.3822348324847163, 0.38223483248471635, 0.3822348324847163, 0.3822348324847163, 0.38223483248471624, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 5, radii = [0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576  …  0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576], pitches = [0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726  …  0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 6, radii = [0.019059726628392993, 0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299, 0.019059726628392993  …  0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299], pitches = [0.5717917988517898, 0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897, 0.5717917988517898  …  0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 7, radii = [0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451  …  0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661452], pitches = [1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354  …  1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984357], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0))], @NamedTuple{repeat::Int64, factor::Float64}[], [(region = 203, contents = [135, 136, 137, 138, 139, 140, 141, 142, 143, 144  …  193, 194, 195, 196, 197, 198, 199, 200, 201, 202])])], Placement{Float64}[Placement{Float64}(-0.5, -1.0, 0.0), Placement{Float64}(0.5, -1.0, 0.0)], LineCableModels.DataModel.PlacedRegion[LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:core_center, Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00183, Placement{Float64}(-0.5, -1.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 1.0471975511965976))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 2.0943951023931953))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 3.141592653589793))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 4.1887902047863905))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 5.235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(-0.5, -1.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(-0.5, -1.0, 0.5235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(-0.5, -1.0, 1.0471975511965976)))  …  LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5465646361743525, -1.0424492747078467, 5.543987035746694))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5502827245832469, -1.0379717509967263, 5.636386819675805))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5535718185151863, -1.0331702656945643, 5.728786603604917))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5564038565804454, -1.0280857833810024, 5.821186387534029))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5587546768287999, -1.0227616830664021, 5.91358617146314))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5606042228907666, -1.0172433880974228, 6.005985955392251))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5619367150914764, -1.0115779786210435, 6.098385739321364))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5627407850772963, -1.00581378991335, 6.190785523250475))), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_wires_fill, Offset{Float64}(0.00582), Material{Float64, :insulator}(Inf, 1.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}(Annulus{Float64}(0.060099572806614515, 0.06591957280661452, Placement{Float64}(0.5, -1.0, 0.0)), Circle{Float64}[Circle{Float64}(0.00291, Placement{Float64}(0.5630095728066145, -1.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5627407850772963, -0.9941862100866502, 0.09239978392911156)), Circle{Float64}(0.00291, Placement{Float64}(0.5619367150914764, -0.9884220213789565, 0.18479956785822313)), Circle{Float64}(0.00291, Placement{Float64}(0.5606042228907666, -0.9827566119025772, 0.2771993517873347)), Circle{Float64}(0.00291, Placement{Float64}(0.5587546768287999, -0.9772383169335979, 0.36959913571644626)), Circle{Float64}(0.00291, Placement{Float64}(0.5564038565804454, -0.9719142166189976, 0.46199891964555784)), Circle{Float64}(0.00291, Placement{Float64}(0.5535718185151863, -0.9668297343054357, 0.5543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.5502827245832469, -0.9620282490032736, 0.646798487503781)), Circle{Float64}(0.00291, Placement{Float64}(0.5465646361743525, -0.9575507252921532, 0.7391982714328925)), Circle{Float64}(0.00291, Placement{Float64}(0.5424492747078468, -0.9534353638256475, 0.831598055362004))  …  Circle{Float64}(0.00291, Placement{Float64}(0.5379717509967264, -1.050282724583247, 5.359187467888471)), Circle{Float64}(0.00291, Placement{Float64}(0.5424492747078468, -1.0465646361743524, 5.451587251817583)), Circle{Float64}(0.00291, Placement{Float64}(0.5465646361743525, -1.0424492747078467, 5.543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.5502827245832469, -1.0379717509967263, 5.636386819675805)), Circle{Float64}(0.00291, Placement{Float64}(0.5535718185151863, -1.0331702656945643, 5.728786603604917)), Circle{Float64}(0.00291, Placement{Float64}(0.5564038565804454, -1.0280857833810024, 5.821186387534029)), Circle{Float64}(0.00291, Placement{Float64}(0.5587546768287999, -1.0227616830664021, 5.91358617146314)), Circle{Float64}(0.00291, Placement{Float64}(0.5606042228907666, -1.0172433880974228, 6.005985955392251)), Circle{Float64}(0.00291, Placement{Float64}(0.5619367150914764, -1.0115779786210435, 6.098385739321364)), Circle{Float64}(0.00291, Placement{Float64}(0.5627407850772963, -1.00581378991335, 6.190785523250475))])), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, Annulus{Float64}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_jacket, Offset{Float64}(0.01), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Annulus{Float64}(0.06591957280661452, 0.07591957280661452, Placement{Float64}(0.5, -1.0, 0.0)))], [(cable = 1, terminal = 1, connection = 1, regions = [1, 2, 3, 4, 5, 6, 7, 8, 9, 10  …  118, 119, 120, 121, 122, 123, 124, 125, 126, 127]), (cable = 1, terminal = 2, connection = 2, regions = [132]), (cable = 1, terminal = 3, connection = 3, regions = [135, 136, 137, 138, 139, 140, 141, 142, 143, 144  …  193, 194, 195, 196, 197, 198, 199, 200, 201, 202]), (cable = 2, terminal = 1, connection = 4, regions = [205, 206, 207, 208, 209, 210, 211, 212, 213, 214  …  322, 323, 324, 325, 326, 327, 328, 329, 330, 331]), (cable = 2, terminal = 2, connection = 5, regions = [336]), (cable = 2, terminal = 3, connection = 6, regions = [339, 340, 341, 342, 343, 344, 345, 346, 347, 348  …  397, 398, 399, 400, 401, 402, 403, 404, 405, 406])]), EarthModel{Float64, 2}((EarthLayer{Float64}(Inf, 1.0, 1.0, Inf), EarthLayer{Float64}(1000.0, 10.0, 1.0, Inf))), 70.0, [0.1, 0.12022644346174127, 0.14454397707459277, 0.17378008287493754, 0.20892961308540392, 0.251188643150958, 0.3019951720402016, 0.36307805477010135, 0.436515832240166, 0.5248074602497725  …  1.9054607179632483e6, 2.2908676527677746e6, 2.754228703338169e6, 3.3113112148259077e6, 3.9810717055349695e6, 4.786300923226381e6, 5.754399373371567e6, 6.918309709189363e6, 8.317637711026709e6, 1.0e7])</code></pre><p>Compute the line parameters and inspect the row labels:</p><pre><code class="language-julia hljs">result = compute(problem, CoaxialFormulation())
result.terminals</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">6-element Vector{String}:
 &quot;cable:1:core&quot;
 &quot;cable:1:sheath&quot;
 &quot;cable:1:armor&quot;
 &quot;cable:2:core&quot;
 &quot;cable:2:sheath&quot;
 &quot;cable:2:armor&quot;</code></pre><h2 id="Line-parameters-at-power-frequency"><a class="docs-heading-anchor" href="#Line-parameters-at-power-frequency">Line parameters at power frequency</a><a id="Line-parameters-at-power-frequency-1"></a><a class="docs-heading-anchor-permalink" href="#Line-parameters-at-power-frequency" title="Permalink"></a></h2><p>Since no two terminals share an index and no terminal has the index zero, the bundle and Kron reductions leave the six conductors unchanged. The matrices at the frequency closest to 50 Hz are presented below, with <code>Z</code> in Ω/km and <code>Y</code> in µS/km, rounded.</p><p>Frequency closest to 50 Hz:</p><pre><code class="language-julia hljs">k = argmin(abs.(result.frequencies .- 50.0))
result.frequencies[k] # [Hz]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">52.48074602497726</code></pre><p>Series resistance matrix:</p><pre><code class="language-julia hljs">round.(real(result.Z[:, :, k]) .* 1e3; digits = 4) # [Ω/km]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">6×6 Matrix{Float64}:
 0.0781  0.0526  0.0522  0.0518  0.0518  0.0518
 0.0526  0.3214  0.0522  0.0518  0.0518  0.0518
 0.0522  0.0522  0.1729  0.0518  0.0518  0.0518
 0.0518  0.0518  0.0518  0.0781  0.0526  0.0522
 0.0518  0.0518  0.0518  0.0526  0.3214  0.0522
 0.0518  0.0518  0.0518  0.0522  0.0522  0.1729</code></pre><p>Series reactance matrix:</p><pre><code class="language-julia hljs">round.(imag(result.Z[:, :, k]) .* 1e3; digits = 4) # [Ω/km]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">6×6 Matrix{Float64}:
 0.878   0.759   0.7227  0.5252  0.5252  0.5252
 0.759   0.7582  0.7227  0.5252  0.5252  0.5252
 0.7227  0.7227  0.717   0.5252  0.5252  0.5252
 0.5252  0.5252  0.5252  0.878   0.759   0.7227
 0.5252  0.5252  0.5252  0.759   0.7582  0.7227
 0.5252  0.5252  0.5252  0.7227  0.7227  0.717</code></pre><p>Shunt conductance matrix:</p><pre><code class="language-julia hljs">round.(real(result.Y[:, :, k]) .* 1e9; digits = 4) # [µS/km]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">6×6 Matrix{Float64}:
  0.0  -0.0   0.0     -0.0   0.0   0.0
 -0.0   0.0  -0.0     -0.0  -0.0   0.0
  0.0  -0.0   0.3538   0.0  -0.0   0.2972
  0.0  -0.0  -0.0     -0.0   0.0  -0.0
 -0.0   0.0   0.0      0.0  -0.0   0.0
  0.0  -0.0   0.2972   0.0  -0.0   0.3538</code></pre><p>Shunt susceptance matrix:</p><pre><code class="language-julia hljs">round.(imag(result.Y[:, :, k]) .* 1e9; digits = 1) # [µS/km]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">6×6 Matrix{Float64}:
  80.4   -80.4     0.0    0.0     0.0    -0.0
 -80.4   296.8  -216.4   -0.0    -0.0     0.0
   0.0  -216.4   580.0   -0.0     0.0    -0.0
   0.0     0.0     0.0   80.4   -80.4    -0.0
  -0.0    -0.0     0.0  -80.4   296.8  -216.4
  -0.0    -0.0    -0.0    0.0  -216.4   580.0</code></pre><h2 id="Bonded-sheath-and-armor"><a class="docs-heading-anchor" href="#Bonded-sheath-and-armor">Bonded sheath and armor</a><a id="Bonded-sheath-and-armor-1"></a><a class="docs-heading-anchor-permalink" href="#Bonded-sheath-and-armor" title="Permalink"></a></h2><p>Terminals that share a conductor index are bonded: they have the same voltage and their currents add. With the default option <code>bundle = true</code>, the computation merges the bonded terminals into one conductor, labeled with the names of both terminals.</p><p>Cable system with the sheath and armor of each cable bonded:</p><pre><code class="language-julia hljs">bundled = build(CableSystem, [design, design], placements;
    connections = [(core = 2i - 1, sheath = 2i, armor = 2i) for i in 1:2],
    id = &quot;cable_320kv_bundled_screens&quot;, line_length = 150_000.0) # [m]
bundled_problem = LineParametersProblem(bundled, earth; temperature = 70.0, frequencies)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">LineParametersProblem{Float64, CableSystem{Float64, Vector{CableDesign{Float64, Stack{Vector{AbstractCablePart}}, Vector{LineCableModels.DataModel.PlacedRegion}, Circle{Float64}}}, Vector{LineCableModels.DataModel.PlacedRegion}}, EarthModel{Float64, 2}}(CableSystem{Float64, Vector{CableDesign{Float64, Stack{Vector{AbstractCablePart}}, Vector{LineCableModels.DataModel.PlacedRegion}, Circle{Float64}}}, Vector{LineCableModels.DataModel.PlacedRegion}}(&quot;cable_320kv_bundled_screens&quot;, 150000.0, CableDesign{Float64, Stack{Vector{AbstractCablePart}}, Vector{LineCableModels.DataModel.PlacedRegion}, Circle{Float64}}[CableDesign{Float64, Stack{Vector{AbstractCablePart}}, Vector{LineCableModels.DataModel.PlacedRegion}, Circle{Float64}}(&quot;cable_320kv_armoured&quot;, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Terminal{Stack{Vector{AbstractCablePart}}}(:core, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Region{Circle{Float64}, Material{Float64, :conductor}}(:core_center, Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(6, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(12, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(18, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_3, Rectangle{Float64}(0.0033350171093775244, 0.003154670363766309, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(24, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_4, Rectangle{Float64}(0.003328021612597551, 0.0031613014764634347, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(30, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_5, Rectangle{Float64}(0.003324835919433458, 0.003164330479020927, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(36, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_6, Rectangle{Float64}(0.0033231191149581257, 0.0031659652494097947, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0))))])), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_semicon_inner, Offset{Float64}(0.002), Material{Float64, :semicon}(1000.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :insulator}}(:core_insulation, Offset{Float64}(0.02), Material{Float64, :insulator}(1.0e14, 2.77781, 1.59891, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_semicon_outer, Offset{Float64}(0.0015), Material{Float64, :semicon}(500.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_water_blocking, Offset{Float64}(0.0003), Material{Float64, :semicon}(500.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Terminal{Stack{Vector{AbstractCablePart}}}(:sheath, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Region{Offset{Float64}, Material{Float64, :conductor}}(:sheath_lead, Offset{Float64}(0.0033), Material{Float64, :conductor}(2.14e-7, 1.0, 0.999983, 20.0, 0.004, 0.0, 90.0, 0.0, 0.0))])), Region{Offset{Float64}, Material{Float64, :insulator}}(:sheath_inner_pe, Offset{Float64}(0.003), Material{Float64, :insulator}(1.97e14, 2.51862, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :insulator}}(:sheath_bedding, Offset{Float64}(0.009376520171274612), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Terminal{Stack{Vector{AbstractCablePart}}}(:armor, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Enclosure{Region{Offset{Float64}, Material{Float64, :insulator}}, Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_wires_fill, Offset{Float64}(0.00582), Material{Float64, :insulator}(Inf, 1.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(68, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)))))])), Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_jacket, Offset{Float64}(0.01), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0))]), LineCableModels.DataModel.PlacedRegion[LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:core_center, Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 1.0471975511965976))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 2.0943951023931953))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 3.141592653589793))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 4.1887902047863905))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 5.235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 0.5235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 1.0471975511965976)))  …  LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475))), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_wires_fill, Offset{Float64}(0.00582), Material{Float64, :insulator}(Inf, 1.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}(Annulus{Float64}(0.060099572806614515, 0.06591957280661452, Placement{Float64}(0.0, 0.0, 0.0)), Circle{Float64}[Circle{Float64}(0.00291, Placement{Float64}(0.06300957280661451, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.0627407850772963, 0.005813789913349805, 0.09239978392911156)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, 0.011577978621043499, 0.18479956785822313)), Circle{Float64}(0.00291, Placement{Float64}(0.06060422289076657, 0.017243388097422728, 0.2771993517873347)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, 0.02276168306640215, 0.36959913571644626)), Circle{Float64}(0.00291, Placement{Float64}(0.05640385658044548, 0.02808578338100243, 0.46199891964555784)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518638, 0.03317026569456429, 0.5543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324689, 0.037971750996726415, 0.646798487503781)), Circle{Float64}(0.00291, Placement{Float64}(0.046564636174352476, 0.04244927470784677, 0.7391982714328925)), Circle{Float64}(0.00291, Placement{Float64}(0.04244927470784677, 0.046564636174352476, 0.831598055362004))  …  Circle{Float64}(0.00291, Placement{Float64}(0.0379717509967264, -0.0502827245832469, 5.359187467888471)), Circle{Float64}(0.00291, Placement{Float64}(0.04244927470784678, -0.04656463617435246, 5.451587251817583)), Circle{Float64}(0.00291, Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917)), Circle{Float64}(0.00291, Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314)), Circle{Float64}(0.00291, Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364)), Circle{Float64}(0.00291, Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475))])), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, Annulus{Float64}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_jacket, Offset{Float64}(0.01), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Annulus{Float64}(0.06591957280661452, 0.07591957280661452, Placement{Float64}(0.0, 0.0, 0.0)))], Circle{Float64}(0.07591957280661452, Placement{Float64}(0.0, 0.0, 0.0)), [(name = :core, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [1, 2, 3, 4, 5, 6, 7, 8, 9, 10  …  118, 119, 120, 121, 122, 123, 124, 125, 126, 127]), (name = :sheath, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [132]), (name = :armor, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [135, 136, 137, 138, 139, 140, 141, 142, 143, 144  …  193, 194, 195, 196, 197, 198, 199, 200, 201, 202])], @NamedTuple{at::Placement{Float64}, regions::Vector{Int64}, members::Vector{Int64}}[(at = Placement{Float64}(0.0, 0.0, 0.0), regions = [1, 2, 3, 4, 5, 6, 7, 8, 9, 10  …  195, 196, 197, 198, 199, 200, 201, 202, 203, 204], members = [])], @NamedTuple{placements::Vector{Placement{Float64}}, copies::Vector{UnitRange{Int64}}}[(placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 5.235987755982988)], copies = [2:2, 3:3, 4:4, 5:5, 6:6, 7:7]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.5707963267948966), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.617993877991494), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 3.665191429188092), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.759586531581287)], copies = [8:8, 9:9, 10:10, 11:11, 12:12, 13:13, 14:14, 15:15, 16:16, 17:17, 18:18, 19:19]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.3490658503988659), Placement{Float64}(0.0, 0.0, 0.6981317007977318), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.3962634015954636), Placement{Float64}(0.0, 0.0, 1.7453292519943295), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.443460952792061), Placement{Float64}(0.0, 0.0, 2.792526803190927), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 3.490658503988659), Placement{Float64}(0.0, 0.0, 3.839724354387525), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.537856055185257), Placement{Float64}(0.0, 0.0, 4.886921905584122), Placement{Float64}(0.0, 0.0, 5.235987755982989), Placement{Float64}(0.0, 0.0, 5.585053606381854), Placement{Float64}(0.0, 0.0, 5.93411945678072)], copies = [20:20, 21:21, 22:22, 23:23, 24:24, 25:25, 26:26, 27:27, 28:28, 29:29, 30:30, 31:31, 32:32, 33:33, 34:34, 35:35, 36:36, 37:37]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.2617993877991494), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 0.7853981633974483), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.308996938995747), Placement{Float64}(0.0, 0.0, 1.5707963267948966), Placement{Float64}(0.0, 0.0, 1.832595714594046), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.356194490192345)  …  Placement{Float64}(0.0, 0.0, 3.665191429188092), Placement{Float64}(0.0, 0.0, 3.926990816987241), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.45058959258554), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 4.974188368183839), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.497787143782138), Placement{Float64}(0.0, 0.0, 5.759586531581287), Placement{Float64}(0.0, 0.0, 6.021385919380436)], copies = [38:38, 39:39, 40:40, 41:41, 42:42, 43:43, 44:44, 45:45, 46:46, 47:47  …  52:52, 53:53, 54:54, 55:55, 56:56, 57:57, 58:58, 59:59, 60:60, 61:61]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.20943951023931953), Placement{Float64}(0.0, 0.0, 0.41887902047863906), Placement{Float64}(0.0, 0.0, 0.6283185307179586), Placement{Float64}(0.0, 0.0, 0.8377580409572781), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.2566370614359172), Placement{Float64}(0.0, 0.0, 1.4660765716752366), Placement{Float64}(0.0, 0.0, 1.6755160819145563), Placement{Float64}(0.0, 0.0, 1.8849555921538759)  …  Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.39822971502571), Placement{Float64}(0.0, 0.0, 4.607669225265029), Placement{Float64}(0.0, 0.0, 4.817108735504349), Placement{Float64}(0.0, 0.0, 5.026548245743669), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.445427266222308), Placement{Float64}(0.0, 0.0, 5.654866776461628), Placement{Float64}(0.0, 0.0, 5.864306286700947), Placement{Float64}(0.0, 0.0, 6.073745796940266)], copies = [62:62, 63:63, 64:64, 65:65, 66:66, 67:67, 68:68, 69:69, 70:70, 71:71  …  82:82, 83:83, 84:84, 85:85, 86:86, 87:87, 88:88, 89:89, 90:90, 91:91]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.17453292519943295), Placement{Float64}(0.0, 0.0, 0.3490658503988659), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 0.6981317007977318), Placement{Float64}(0.0, 0.0, 0.8726646259971648), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.2217304763960306), Placement{Float64}(0.0, 0.0, 1.3962634015954636), Placement{Float64}(0.0, 0.0, 1.5707963267948966)  …  Placement{Float64}(0.0, 0.0, 4.537856055185257), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 4.886921905584122), Placement{Float64}(0.0, 0.0, 5.061454830783555), Placement{Float64}(0.0, 0.0, 5.235987755982989), Placement{Float64}(0.0, 0.0, 5.410520681182422), Placement{Float64}(0.0, 0.0, 5.585053606381854), Placement{Float64}(0.0, 0.0, 5.759586531581287), Placement{Float64}(0.0, 0.0, 5.93411945678072), Placement{Float64}(0.0, 0.0, 6.1086523819801535)], copies = [92:92, 93:93, 94:94, 95:95, 96:96, 97:97, 98:98, 99:99, 100:100, 101:101  …  118:118, 119:119, 120:120, 121:121, 122:122, 123:123, 124:124, 125:125, 126:126, 127:127]), (placements = [Placement{Float64}(0.06300957280661451, 0.0, 0.0), Placement{Float64}(0.0627407850772963, 0.005813789913349805, 0.09239978392911156), Placement{Float64}(0.06193671509147635, 0.011577978621043499, 0.18479956785822313), Placement{Float64}(0.06060422289076657, 0.017243388097422728, 0.2771993517873347), Placement{Float64}(0.05875467682879991, 0.02276168306640215, 0.36959913571644626), Placement{Float64}(0.05640385658044548, 0.02808578338100243, 0.46199891964555784), Placement{Float64}(0.05357181851518638, 0.03317026569456429, 0.5543987035746694), Placement{Float64}(0.05028272458324689, 0.037971750996726415, 0.646798487503781), Placement{Float64}(0.046564636174352476, 0.04244927470784677, 0.7391982714328925), Placement{Float64}(0.04244927470784677, 0.046564636174352476, 0.831598055362004)  …  Placement{Float64}(0.0379717509967264, -0.0502827245832469, 5.359187467888471), Placement{Float64}(0.04244927470784678, -0.04656463617435246, 5.451587251817583), Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694), Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805), Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917), Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029), Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314), Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251), Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364), Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475)], copies = [135:135, 136:136, 137:137, 138:138, 139:139, 140:140, 141:141, 142:142, 143:143, 144:144  …  193:193, 194:194, 195:195, 196:196, 197:197, 198:198, 199:199, 200:200, 201:201, 202:202])], [(repeat = 1, radii = [0.003401891739858035, 0.003401891739858035, 0.0034018917398580344, 0.003401891739858035, 0.003401891739858035, 0.0034018917398580344], pitches = [0.10205675219574105, 0.10205675219574105, 0.10205675219574104, 0.10205675219574105, 0.10205675219574105, 0.10205675219574104], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 2, radii = [0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642967, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966], pitches = [0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.193878857239289, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 3, radii = [0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683346, 0.009592051447683346, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344], pitches = [0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.28776154343050037, 0.28776154343050037, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 4, radii = [0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877  …  0.012741161082823877, 0.012741161082823877, 0.012741161082823879, 0.012741161082823877, 0.012741161082823877, 0.012741161082823875, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877], pitches = [0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163  …  0.3822348324847163, 0.3822348324847163, 0.38223483248471635, 0.3822348324847163, 0.3822348324847163, 0.38223483248471624, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 5, radii = [0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576  …  0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576], pitches = [0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726  …  0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 6, radii = [0.019059726628392993, 0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299, 0.019059726628392993  …  0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299], pitches = [0.5717917988517898, 0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897, 0.5717917988517898  …  0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 7, radii = [0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451  …  0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661452], pitches = [1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354  …  1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984357], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0))], @NamedTuple{repeat::Int64, factor::Float64}[], [(region = 203, contents = [135, 136, 137, 138, 139, 140, 141, 142, 143, 144  …  193, 194, 195, 196, 197, 198, 199, 200, 201, 202])]), CableDesign{Float64, Stack{Vector{AbstractCablePart}}, Vector{LineCableModels.DataModel.PlacedRegion}, Circle{Float64}}(&quot;cable_320kv_armoured&quot;, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Terminal{Stack{Vector{AbstractCablePart}}}(:core, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Region{Circle{Float64}, Material{Float64, :conductor}}(:core_center, Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(6, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(12, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(18, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_3, Rectangle{Float64}(0.0033350171093775244, 0.003154670363766309, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(24, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_4, Rectangle{Float64}(0.003328021612597551, 0.0031613014764634347, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(30, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_5, Rectangle{Float64}(0.003324835919433458, 0.003164330479020927, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)))), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Rectangle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(36, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_6, Rectangle{Float64}(0.0033231191149581257, 0.0031659652494097947, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0))))])), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_semicon_inner, Offset{Float64}(0.002), Material{Float64, :semicon}(1000.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :insulator}}(:core_insulation, Offset{Float64}(0.02), Material{Float64, :insulator}(1.0e14, 2.77781, 1.59891, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_semicon_outer, Offset{Float64}(0.0015), Material{Float64, :semicon}(500.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :semicon}}(:core_water_blocking, Offset{Float64}(0.0003), Material{Float64, :semicon}(500.0, 1000.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Terminal{Stack{Vector{AbstractCablePart}}}(:sheath, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Region{Offset{Float64}, Material{Float64, :conductor}}(:sheath_lead, Offset{Float64}(0.0033), Material{Float64, :conductor}(2.14e-7, 1.0, 0.999983, 20.0, 0.004, 0.0, 90.0, 0.0, 0.0))])), Region{Offset{Float64}, Material{Float64, :insulator}}(:sheath_inner_pe, Offset{Float64}(0.003), Material{Float64, :insulator}(1.97e14, 2.51862, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Region{Offset{Float64}, Material{Float64, :insulator}}(:sheath_bedding, Offset{Float64}(0.009376520171274612), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Terminal{Stack{Vector{AbstractCablePart}}}(:armor, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Enclosure{Region{Offset{Float64}, Material{Float64, :insulator}}, Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_wires_fill, Offset{Float64}(0.00582), Material{Float64, :insulator}(Inf, 1.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Lay{Helix{LayRatio{Float64}, Float64}, Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}}(Helix{LayRatio{Float64}, Float64}(LayRatio{Float64}(15.0), 1, 0.0), Repeat{CircularPattern{Float64, Offset{Float64}}, Region{Circle{Float64}, Material{Float64, :conductor}}}(CircularPattern{Float64, Offset{Float64}}(68, Offset{Float64}(0.0), 0.0, 6.283185307179586, 0.0), Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)))))])), Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_jacket, Offset{Float64}(0.01), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0))]), LineCableModels.DataModel.PlacedRegion[LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:core_center, Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 1.0471975511965976))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 2.0943951023931953))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 3.141592653589793))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 4.1887902047863905))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(0.0, 0.0, 5.235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 0.5235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(0.0, 0.0, 1.0471975511965976)))  …  LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475))), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_wires_fill, Offset{Float64}(0.00582), Material{Float64, :insulator}(Inf, 1.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}(Annulus{Float64}(0.060099572806614515, 0.06591957280661452, Placement{Float64}(0.0, 0.0, 0.0)), Circle{Float64}[Circle{Float64}(0.00291, Placement{Float64}(0.06300957280661451, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.0627407850772963, 0.005813789913349805, 0.09239978392911156)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, 0.011577978621043499, 0.18479956785822313)), Circle{Float64}(0.00291, Placement{Float64}(0.06060422289076657, 0.017243388097422728, 0.2771993517873347)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, 0.02276168306640215, 0.36959913571644626)), Circle{Float64}(0.00291, Placement{Float64}(0.05640385658044548, 0.02808578338100243, 0.46199891964555784)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518638, 0.03317026569456429, 0.5543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324689, 0.037971750996726415, 0.646798487503781)), Circle{Float64}(0.00291, Placement{Float64}(0.046564636174352476, 0.04244927470784677, 0.7391982714328925)), Circle{Float64}(0.00291, Placement{Float64}(0.04244927470784677, 0.046564636174352476, 0.831598055362004))  …  Circle{Float64}(0.00291, Placement{Float64}(0.0379717509967264, -0.0502827245832469, 5.359187467888471)), Circle{Float64}(0.00291, Placement{Float64}(0.04244927470784678, -0.04656463617435246, 5.451587251817583)), Circle{Float64}(0.00291, Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805)), Circle{Float64}(0.00291, Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917)), Circle{Float64}(0.00291, Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029)), Circle{Float64}(0.00291, Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314)), Circle{Float64}(0.00291, Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251)), Circle{Float64}(0.00291, Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364)), Circle{Float64}(0.00291, Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475))])), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, Annulus{Float64}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_jacket, Offset{Float64}(0.01), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Annulus{Float64}(0.06591957280661452, 0.07591957280661452, Placement{Float64}(0.0, 0.0, 0.0)))], Circle{Float64}(0.07591957280661452, Placement{Float64}(0.0, 0.0, 0.0)), [(name = :core, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [1, 2, 3, 4, 5, 6, 7, 8, 9, 10  …  118, 119, 120, 121, 122, 123, 124, 125, 126, 127]), (name = :sheath, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [132]), (name = :armor, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [135, 136, 137, 138, 139, 140, 141, 142, 143, 144  …  193, 194, 195, 196, 197, 198, 199, 200, 201, 202])], @NamedTuple{at::Placement{Float64}, regions::Vector{Int64}, members::Vector{Int64}}[(at = Placement{Float64}(0.0, 0.0, 0.0), regions = [1, 2, 3, 4, 5, 6, 7, 8, 9, 10  …  195, 196, 197, 198, 199, 200, 201, 202, 203, 204], members = [])], @NamedTuple{placements::Vector{Placement{Float64}}, copies::Vector{UnitRange{Int64}}}[(placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 5.235987755982988)], copies = [2:2, 3:3, 4:4, 5:5, 6:6, 7:7]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.5707963267948966), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.617993877991494), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 3.665191429188092), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.759586531581287)], copies = [8:8, 9:9, 10:10, 11:11, 12:12, 13:13, 14:14, 15:15, 16:16, 17:17, 18:18, 19:19]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.3490658503988659), Placement{Float64}(0.0, 0.0, 0.6981317007977318), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.3962634015954636), Placement{Float64}(0.0, 0.0, 1.7453292519943295), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.443460952792061), Placement{Float64}(0.0, 0.0, 2.792526803190927), Placement{Float64}(0.0, 0.0, 3.141592653589793), Placement{Float64}(0.0, 0.0, 3.490658503988659), Placement{Float64}(0.0, 0.0, 3.839724354387525), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.537856055185257), Placement{Float64}(0.0, 0.0, 4.886921905584122), Placement{Float64}(0.0, 0.0, 5.235987755982989), Placement{Float64}(0.0, 0.0, 5.585053606381854), Placement{Float64}(0.0, 0.0, 5.93411945678072)], copies = [20:20, 21:21, 22:22, 23:23, 24:24, 25:25, 26:26, 27:27, 28:28, 29:29, 30:30, 31:31, 32:32, 33:33, 34:34, 35:35, 36:36, 37:37]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.2617993877991494), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 0.7853981633974483), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.308996938995747), Placement{Float64}(0.0, 0.0, 1.5707963267948966), Placement{Float64}(0.0, 0.0, 1.832595714594046), Placement{Float64}(0.0, 0.0, 2.0943951023931953), Placement{Float64}(0.0, 0.0, 2.356194490192345)  …  Placement{Float64}(0.0, 0.0, 3.665191429188092), Placement{Float64}(0.0, 0.0, 3.926990816987241), Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.45058959258554), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 4.974188368183839), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.497787143782138), Placement{Float64}(0.0, 0.0, 5.759586531581287), Placement{Float64}(0.0, 0.0, 6.021385919380436)], copies = [38:38, 39:39, 40:40, 41:41, 42:42, 43:43, 44:44, 45:45, 46:46, 47:47  …  52:52, 53:53, 54:54, 55:55, 56:56, 57:57, 58:58, 59:59, 60:60, 61:61]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.20943951023931953), Placement{Float64}(0.0, 0.0, 0.41887902047863906), Placement{Float64}(0.0, 0.0, 0.6283185307179586), Placement{Float64}(0.0, 0.0, 0.8377580409572781), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.2566370614359172), Placement{Float64}(0.0, 0.0, 1.4660765716752366), Placement{Float64}(0.0, 0.0, 1.6755160819145563), Placement{Float64}(0.0, 0.0, 1.8849555921538759)  …  Placement{Float64}(0.0, 0.0, 4.1887902047863905), Placement{Float64}(0.0, 0.0, 4.39822971502571), Placement{Float64}(0.0, 0.0, 4.607669225265029), Placement{Float64}(0.0, 0.0, 4.817108735504349), Placement{Float64}(0.0, 0.0, 5.026548245743669), Placement{Float64}(0.0, 0.0, 5.235987755982988), Placement{Float64}(0.0, 0.0, 5.445427266222308), Placement{Float64}(0.0, 0.0, 5.654866776461628), Placement{Float64}(0.0, 0.0, 5.864306286700947), Placement{Float64}(0.0, 0.0, 6.073745796940266)], copies = [62:62, 63:63, 64:64, 65:65, 66:66, 67:67, 68:68, 69:69, 70:70, 71:71  …  82:82, 83:83, 84:84, 85:85, 86:86, 87:87, 88:88, 89:89, 90:90, 91:91]), (placements = [Placement{Float64}(0.0, 0.0, 0.0), Placement{Float64}(0.0, 0.0, 0.17453292519943295), Placement{Float64}(0.0, 0.0, 0.3490658503988659), Placement{Float64}(0.0, 0.0, 0.5235987755982988), Placement{Float64}(0.0, 0.0, 0.6981317007977318), Placement{Float64}(0.0, 0.0, 0.8726646259971648), Placement{Float64}(0.0, 0.0, 1.0471975511965976), Placement{Float64}(0.0, 0.0, 1.2217304763960306), Placement{Float64}(0.0, 0.0, 1.3962634015954636), Placement{Float64}(0.0, 0.0, 1.5707963267948966)  …  Placement{Float64}(0.0, 0.0, 4.537856055185257), Placement{Float64}(0.0, 0.0, 4.71238898038469), Placement{Float64}(0.0, 0.0, 4.886921905584122), Placement{Float64}(0.0, 0.0, 5.061454830783555), Placement{Float64}(0.0, 0.0, 5.235987755982989), Placement{Float64}(0.0, 0.0, 5.410520681182422), Placement{Float64}(0.0, 0.0, 5.585053606381854), Placement{Float64}(0.0, 0.0, 5.759586531581287), Placement{Float64}(0.0, 0.0, 5.93411945678072), Placement{Float64}(0.0, 0.0, 6.1086523819801535)], copies = [92:92, 93:93, 94:94, 95:95, 96:96, 97:97, 98:98, 99:99, 100:100, 101:101  …  118:118, 119:119, 120:120, 121:121, 122:122, 123:123, 124:124, 125:125, 126:126, 127:127]), (placements = [Placement{Float64}(0.06300957280661451, 0.0, 0.0), Placement{Float64}(0.0627407850772963, 0.005813789913349805, 0.09239978392911156), Placement{Float64}(0.06193671509147635, 0.011577978621043499, 0.18479956785822313), Placement{Float64}(0.06060422289076657, 0.017243388097422728, 0.2771993517873347), Placement{Float64}(0.05875467682879991, 0.02276168306640215, 0.36959913571644626), Placement{Float64}(0.05640385658044548, 0.02808578338100243, 0.46199891964555784), Placement{Float64}(0.05357181851518638, 0.03317026569456429, 0.5543987035746694), Placement{Float64}(0.05028272458324689, 0.037971750996726415, 0.646798487503781), Placement{Float64}(0.046564636174352476, 0.04244927470784677, 0.7391982714328925), Placement{Float64}(0.04244927470784677, 0.046564636174352476, 0.831598055362004)  …  Placement{Float64}(0.0379717509967264, -0.0502827245832469, 5.359187467888471), Placement{Float64}(0.04244927470784678, -0.04656463617435246, 5.451587251817583), Placement{Float64}(0.04656463617435248, -0.04244927470784676, 5.543987035746694), Placement{Float64}(0.05028272458324688, -0.03797175099672642, 5.636386819675805), Placement{Float64}(0.05357181851518636, -0.03317026569456432, 5.728786603604917), Placement{Float64}(0.056403856580445486, -0.028085783381002417, 5.821186387534029), Placement{Float64}(0.05875467682879991, -0.022761683066402156, 5.91358617146314), Placement{Float64}(0.060604222890766564, -0.01724338809742275, 6.005985955392251), Placement{Float64}(0.06193671509147635, -0.011577978621043481, 6.098385739321364), Placement{Float64}(0.06274078507729632, -0.005813789913349804, 6.190785523250475)], copies = [135:135, 136:136, 137:137, 138:138, 139:139, 140:140, 141:141, 142:142, 143:143, 144:144  …  193:193, 194:194, 195:195, 196:196, 197:197, 198:198, 199:199, 200:200, 201:201, 202:202])], [(repeat = 1, radii = [0.003401891739858035, 0.003401891739858035, 0.0034018917398580344, 0.003401891739858035, 0.003401891739858035, 0.0034018917398580344], pitches = [0.10205675219574105, 0.10205675219574105, 0.10205675219574104, 0.10205675219574105, 0.10205675219574105, 0.10205675219574104], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 2, radii = [0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966, 0.006462628574642967, 0.006462628574642966, 0.006462628574642966, 0.006462628574642966], pitches = [0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897, 0.193878857239289, 0.19387885723928897, 0.19387885723928897, 0.19387885723928897], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 3, radii = [0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683346, 0.009592051447683346, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344, 0.009592051447683344], pitches = [0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.28776154343050037, 0.28776154343050037, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003, 0.2877615434305003], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 4, radii = [0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877  …  0.012741161082823877, 0.012741161082823877, 0.012741161082823879, 0.012741161082823877, 0.012741161082823877, 0.012741161082823875, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877, 0.012741161082823877], pitches = [0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163  …  0.3822348324847163, 0.3822348324847163, 0.38223483248471635, 0.3822348324847163, 0.3822348324847163, 0.38223483248471624, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163, 0.3822348324847163], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 5, radii = [0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576  …  0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576, 0.015898389240805576], pitches = [0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726  …  0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726, 0.47695167722416726], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 6, radii = [0.019059726628392993, 0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299, 0.019059726628392993  …  0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.019059726628392993, 0.01905972662839299], pitches = [0.5717917988517898, 0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897, 0.5717917988517898  …  0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517898, 0.5717917988517897], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0)), (repeat = 7, radii = [0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451  …  0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661451, 0.06300957280661452], pitches = [1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354  …  1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984354, 1.8902871841984357], overlengths = [1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604  …  1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604, 1.0216970727418604], axis = (0.0, 0.0))], @NamedTuple{repeat::Int64, factor::Float64}[], [(region = 203, contents = [135, 136, 137, 138, 139, 140, 141, 142, 143, 144  …  193, 194, 195, 196, 197, 198, 199, 200, 201, 202])])], Placement{Float64}[Placement{Float64}(-0.5, -1.0, 0.0), Placement{Float64}(0.5, -1.0, 0.0)], LineCableModels.DataModel.PlacedRegion[LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:core_center, Circle{Float64}(0.00183, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00183, Placement{Float64}(-0.5, -1.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 1.0471975511965976))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 2.0943951023931953))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 3.141592653589793))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 4.1887902047863905))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_1, Rectangle{Float64}(0.003493306988375041, 0.0030117248992482014, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.00183, 0.0048417248992482015, 1.0471975511965974, Placement{Float64}(-0.5, -1.0, 5.235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(-0.5, -1.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(-0.5, -1.0, 0.5235987755982988))), LineCableModels.DataModel.PlacedRegion{Region{Rectangle{Float64}, Material{Float64, :conductor}}, LineCableModels.DataModel.AnnularSector{Float64}}(Region{Rectangle{Float64}, Material{Float64, :conductor}}(:core_strands_2, Rectangle{Float64}(0.0033558780615771506, 0.0031350601674312315, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.3853e-8, 1.0, 1.01663, 20.0, 0.00393, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.AnnularSector{Float64}(0.004841724899248202, 0.007976785066679433, 0.523598775598299, Placement{Float64}(-0.5, -1.0, 1.0471975511965976)))  …  LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5465646361743525, -1.0424492747078467, 5.543987035746694))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5502827245832469, -1.0379717509967263, 5.636386819675805))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5535718185151863, -1.0331702656945643, 5.728786603604917))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5564038565804454, -1.0280857833810024, 5.821186387534029))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5587546768287999, -1.0227616830664021, 5.91358617146314))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5606042228907666, -1.0172433880974228, 6.005985955392251))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5619367150914764, -1.0115779786210435, 6.098385739321364))), LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:armor_wires, Circle{Float64}(0.00291, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(1.7475e-7, 1.0, 36.6326, 20.0, 0.0045, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5627407850772963, -1.00581378991335, 6.190785523250475))), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_wires_fill, Offset{Float64}(0.00582), Material{Float64, :insulator}(Inf, 1.0, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), LineCableModels.DataModel.DifferenceShape{Float64, Annulus{Float64}, Vector{Circle{Float64}}}(Annulus{Float64}(0.060099572806614515, 0.06591957280661452, Placement{Float64}(0.5, -1.0, 0.0)), Circle{Float64}[Circle{Float64}(0.00291, Placement{Float64}(0.5630095728066145, -1.0, 0.0)), Circle{Float64}(0.00291, Placement{Float64}(0.5627407850772963, -0.9941862100866502, 0.09239978392911156)), Circle{Float64}(0.00291, Placement{Float64}(0.5619367150914764, -0.9884220213789565, 0.18479956785822313)), Circle{Float64}(0.00291, Placement{Float64}(0.5606042228907666, -0.9827566119025772, 0.2771993517873347)), Circle{Float64}(0.00291, Placement{Float64}(0.5587546768287999, -0.9772383169335979, 0.36959913571644626)), Circle{Float64}(0.00291, Placement{Float64}(0.5564038565804454, -0.9719142166189976, 0.46199891964555784)), Circle{Float64}(0.00291, Placement{Float64}(0.5535718185151863, -0.9668297343054357, 0.5543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.5502827245832469, -0.9620282490032736, 0.646798487503781)), Circle{Float64}(0.00291, Placement{Float64}(0.5465646361743525, -0.9575507252921532, 0.7391982714328925)), Circle{Float64}(0.00291, Placement{Float64}(0.5424492747078468, -0.9534353638256475, 0.831598055362004))  …  Circle{Float64}(0.00291, Placement{Float64}(0.5379717509967264, -1.050282724583247, 5.359187467888471)), Circle{Float64}(0.00291, Placement{Float64}(0.5424492747078468, -1.0465646361743524, 5.451587251817583)), Circle{Float64}(0.00291, Placement{Float64}(0.5465646361743525, -1.0424492747078467, 5.543987035746694)), Circle{Float64}(0.00291, Placement{Float64}(0.5502827245832469, -1.0379717509967263, 5.636386819675805)), Circle{Float64}(0.00291, Placement{Float64}(0.5535718185151863, -1.0331702656945643, 5.728786603604917)), Circle{Float64}(0.00291, Placement{Float64}(0.5564038565804454, -1.0280857833810024, 5.821186387534029)), Circle{Float64}(0.00291, Placement{Float64}(0.5587546768287999, -1.0227616830664021, 5.91358617146314)), Circle{Float64}(0.00291, Placement{Float64}(0.5606042228907666, -1.0172433880974228, 6.005985955392251)), Circle{Float64}(0.00291, Placement{Float64}(0.5619367150914764, -1.0115779786210435, 6.098385739321364)), Circle{Float64}(0.00291, Placement{Float64}(0.5627407850772963, -1.00581378991335, 6.190785523250475))])), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, Annulus{Float64}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:armor_jacket, Offset{Float64}(0.01), Material{Float64, :insulator}(1.0e15, 2.8, 1.1263, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Annulus{Float64}(0.06591957280661452, 0.07591957280661452, Placement{Float64}(0.5, -1.0, 0.0)))], [(cable = 1, terminal = 1, connection = 1, regions = [1, 2, 3, 4, 5, 6, 7, 8, 9, 10  …  118, 119, 120, 121, 122, 123, 124, 125, 126, 127]), (cable = 1, terminal = 2, connection = 2, regions = [132]), (cable = 1, terminal = 3, connection = 2, regions = [135, 136, 137, 138, 139, 140, 141, 142, 143, 144  …  193, 194, 195, 196, 197, 198, 199, 200, 201, 202]), (cable = 2, terminal = 1, connection = 3, regions = [205, 206, 207, 208, 209, 210, 211, 212, 213, 214  …  322, 323, 324, 325, 326, 327, 328, 329, 330, 331]), (cable = 2, terminal = 2, connection = 4, regions = [336]), (cable = 2, terminal = 3, connection = 4, regions = [339, 340, 341, 342, 343, 344, 345, 346, 347, 348  …  397, 398, 399, 400, 401, 402, 403, 404, 405, 406])]), EarthModel{Float64, 2}((EarthLayer{Float64}(Inf, 1.0, 1.0, Inf), EarthLayer{Float64}(1000.0, 10.0, 1.0, Inf))), 70.0, [0.1, 0.12022644346174127, 0.14454397707459277, 0.17378008287493754, 0.20892961308540392, 0.251188643150958, 0.3019951720402016, 0.36307805477010135, 0.436515832240166, 0.5248074602497725  …  1.9054607179632483e6, 2.2908676527677746e6, 2.754228703338169e6, 3.3113112148259077e6, 3.9810717055349695e6, 4.786300923226381e6, 5.754399373371567e6, 6.918309709189363e6, 8.317637711026709e6, 1.0e7])</code></pre><p>Compute the line parameters and inspect the row labels:</p><pre><code class="language-julia hljs">bundled_result = compute(bundled_problem, CoaxialFormulation())
bundled_result.terminals</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">4-element Vector{String}:
 &quot;cable:1:core&quot;
 &quot;cable:1:sheath+cable:1:armor&quot;
 &quot;cable:2:core&quot;
 &quot;cable:2:sheath+cable:2:armor&quot;</code></pre><p>Series resistance matrix of the bonded system:</p><pre><code class="language-julia hljs">round.(real(bundled_result.Z[:, :, k]) .* 1e3; digits = 4) # [Ω/km]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">4×4 Matrix{Float64}:
 0.0814  0.0537  0.0518  0.0518
 0.0537  0.1361  0.0518  0.0518
 0.0518  0.0518  0.0814  0.0537
 0.0518  0.0518  0.0537  0.1361</code></pre><h2 id="Internal-and-earth-return-matrices"><a class="docs-heading-anchor" href="#Internal-and-earth-return-matrices">Internal and earth-return matrices</a><a id="Internal-and-earth-return-matrices-1"></a><a class="docs-heading-anchor-permalink" href="#Internal-and-earth-return-matrices" title="Permalink"></a></h2><p>The computation of the <a href="../../reference/#LineCableModels.Engine.LCMBackend"><code>LCMBackend</code></a> accepts the option <code>trace</code>. With <code>trace = true</code>, the result retains the four matrices from which <code>Z</code> and <code>Y</code> are assembled at each frequency:</p><ul><li><code>Zin</code>, the series impedance in Ω/m inside each cable, from its conductors to its outer surface, per conductor.</li><li><code>Pin</code>, the matrix of potential coefficients in m/F inside each cable, per conductor.</li><li><code>Zg</code>, the earth-return impedance in Ω/m from the outer surfaces of the cables, per cable.</li><li><code>Pg</code>, the matrix of earth-return potential coefficients in m/F, per cable.</li></ul><p>Compute the line parameters with the trace and inspect the size of each matrix:</p><pre><code class="language-julia hljs">traced = compute(problem, CoaxialFormulation(); trace = true)
map(size, traced.trace)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(Zin = (6, 6, 101), Pin = (6, 6, 101), Zg = (2, 2, 101), Pg = (2, 2, 101))</code></pre><p>Earth-return impedance of the two cables:</p><pre><code class="language-julia hljs">traced.trace.Zg[:, :, k] # [Ω/m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">2×2 Matrix{ComplexF64}:
 5.18385e-5+0.000695214im  5.18385e-5+0.000525192im
 5.18385e-5+0.000525192im  5.18385e-5+0.000695214im</code></pre><p>The entry of <code>Zg</code> for a pair of cables is added to every pair of their conductors. In the absence of a reduction, <code>Z</code> is then the sum of <code>Zin</code> and this expansion of <code>Zg</code>. The largest absolute difference between the two, in Ω/m, is computed below.</p><p>Expand <code>Zg</code> to the conductors and compare the sum with <code>Z</code>:</p><pre><code class="language-julia hljs">expanded = [traced.trace.Zg[cld(i, 3), cld(j, 3), k] for i in 1:6, j in 1:6] # [Ω/m]
maximum(abs, traced.trace.Zin[:, :, k] + expanded - traced.Z[:, :, k]) # [Ω/m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">0.0</code></pre><p>Size of the impedance array and number of frequencies:</p><pre><code class="language-julia hljs">size(result.Z), length(result.frequencies)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">((6, 6, 101), 101)</code></pre><h2 id="Conclusion"><a class="docs-heading-anchor" href="#Conclusion">Conclusion</a><a id="Conclusion-1"></a><a class="docs-heading-anchor-permalink" href="#Conclusion" title="Permalink"></a></h2><p>This example has demonstrated how to:</p><ol><li>Declare an armor of round wires over a bedding.</li><li>Examine the lay parameters and the equivalent tubular conductor of the armor.</li><li>Compute the line parameters of a bipole with core, sheath and armor in each cable.</li><li>Bond the sheath and the armor of each cable into one conductor.</li><li>Retrieve the internal and earth-return matrices of the computation and verify that they add up to the series impedance.</li></ol></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../cable_380kv_no_armour_ac_flat/">« 380 kV cables in flat formation</a><a class="docs-footer-nextpage" href="../cable_525kv_subsea_armoured_ac_flat/">525 kV subsea armored cables in flat formation »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/LineCableModels.jl">LineCableModels.jl</a> v0.1.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Monday 2 November 2026 18:52">Monday 2 November 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
