<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Single-core cable with a 1000 mm² solid aluminum conductor · LineCableModels.jl</title><meta name="title" content="Single-core cable with a 1000 mm² solid aluminum conductor · LineCableModels.jl"/><meta property="og:title" content="Single-core cable with a 1000 mm² solid aluminum conductor · LineCableModels.jl"/><meta property="twitter:title" content="Single-core cable with a 1000 mm² solid aluminum conductor · LineCableModels.jl"/><meta name="description" content="Documentation for LineCableModels.jl."/><meta property="og:description" content="Documentation for LineCableModels.jl."/><meta property="twitter:description" content="Documentation for LineCableModels.jl."/><meta property="og:url" content="https://electa-git.github.io/LineCableModels.jl/examples/solid_1000mm2_single/"/><meta property="twitter:url" content="https://electa-git.github.io/LineCableModels.jl/examples/solid_1000mm2_single/"/><link rel="canonical" href="https://electa-git.github.io/LineCableModels.jl/examples/solid_1000mm2_single/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../../assets/custom.js"></script><script src="../../assets/documentercitations/citations-data.js"></script><script src="../../assets/documentercitations/citations-hover.js"></script><script src="../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.svg" alt="LineCableModels.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">LineCableModels.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Examples</span><ul><li><a class="tocitem" href="../">Contents</a></li><li class="is-active"><a class="tocitem" href>Single-core cable with a 1000 mm² solid aluminum conductor</a><ul class="internal"><li><a class="tocitem" href="#Materials"><span>Materials</span></a></li><li><a class="tocitem" href="#Cable-design"><span>Cable design</span></a></li><li><a class="tocitem" href="#Equivalent-coaxial-representation"><span>Equivalent coaxial representation</span></a></li><li><a class="tocitem" href="#Cable-system-and-problem-definition"><span>Cable system and problem definition</span></a></li><li><a class="tocitem" href="#Line-parameters-at-power-frequency"><span>Line parameters at power frequency</span></a></li><li><a class="tocitem" href="#Frequency-dependence-of-the-series-resistance"><span>Frequency dependence of the series resistance</span></a></li><li><a class="tocitem" href="#Conclusion"><span>Conclusion</span></a></li></ul></li><li><a class="tocitem" href="../cable_380kv_no_armour_ac_flat/">380 kV cables in flat formation</a></li><li><a class="tocitem" href="../cable_320kv_armoured_dc_bipole/">320 kV armored cables of a bipole</a></li><li><a class="tocitem" href="../cable_525kv_subsea_armoured_ac_flat/">525 kV subsea armored cables in flat formation</a></li></ul></li><li><span class="tocitem">User guide</span><ul><li><a class="tocitem" href="../../data-model/">Cable data model</a></li><li><a class="tocitem" href="../../computing/">Line parameters</a></li><li><a class="tocitem" href="../../fem/">Finite element solver</a></li><li><a class="tocitem" href="../../uncertainty/">Uncertainty quantification</a></li></ul></li><li><span class="tocitem">Theory</span><ul><li><a class="tocitem" href="../../theory/contents/">Contents</a></li><li><a class="tocitem" href="../../theory/matrix/">Matrix formulation</a></li><li><a class="tocitem" href="../../theory/conductors/">Conductors</a></li><li><a class="tocitem" href="../../theory/dielectrics/">Dielectrics</a></li><li><a class="tocitem" href="../../theory/earth/">Earth return</a></li></ul></li><li><a class="tocitem" href="../../reference/">API reference</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../../developers/architecture/">Architecture</a></li><li><a class="tocitem" href="../../developers/rules/">Rules and patterns</a></li><li><a class="tocitem" href="../../developers/conventions/">Conventions</a></li></ul></li><li><a class="tocitem" href="../../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Examples</a></li><li class="is-active"><a href>Single-core cable with a 1000 mm² solid aluminum conductor</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Single-core cable with a 1000 mm² solid aluminum conductor</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl/blob/main/examples/solid_1000mm2_single.jl" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Single-core-cable-with-a-1000-mm-solid-aluminum-conductor"><a class="docs-heading-anchor" href="#Single-core-cable-with-a-1000-mm-solid-aluminum-conductor">Single-core cable with a 1000 mm² solid aluminum conductor</a><a id="Single-core-cable-with-a-1000-mm-solid-aluminum-conductor-1"></a><a class="docs-heading-anchor-permalink" href="#Single-core-cable-with-a-1000-mm-solid-aluminum-conductor" title="Permalink"></a></h1><p>This example demonstrates how to build the model of a single-core cable and compute its series impedance and shunt admittance per unit length. The objective is to represent a cable with a solid aluminum conductor of 1000 mm² and an XLPE insulation 8.3 mm thick, buried at 1 m depth in a homogeneous earth of 100 Ω·m, over the frequency range from 0.1 Hz to 10 MHz.</p><p>This example covers:</p><ol><li>Defining the materials of the cable.</li><li>Building the cable design with the <a href="../../reference/#LineCableModels.DataModel.@cable-Tuple{Any, Any}"><code>@cable</code></a> and <a href="../../reference/#LineCableModels.DataModel.@terminal-Tuple{Any, Any}"><code>@terminal</code></a> blocks.</li><li>Examining the equivalent coaxial representation of the design.</li><li>Defining the cable system and the line parameters problem.</li><li>Computing the line parameters and extracting R, L and C at the power frequency.</li><li>Examining the frequency dependence of the series resistance.</li></ol><p>Load the package:</p><pre><code class="language-julia hljs">using LineCableModels</code></pre><h2 id="Materials"><a class="docs-heading-anchor" href="#Materials">Materials</a><a id="Materials-1"></a><a class="docs-heading-anchor-permalink" href="#Materials" title="Permalink"></a></h2><p>A <a href="../../reference/#LineCableModels.Materials.Material"><code>Material</code></a> is defined by its class (<code>:conductor</code>, <code>:insulator</code> or <code>:semicon</code>), followed by the electrical resistivity, relative permittivity, relative permeability, reference temperature and temperature coefficient of the resistivity. Omitted arguments take their default values.</p><p>Aluminum conductor and XLPE insulation:</p><pre><code class="language-julia hljs">aluminum = Material(:conductor, 2.8264e-8, 1.0, 1.000022, 20.0, 0.00429) # [Ω·m], [°C], [1/°C]
xlpe = Material(:insulator, 1.97e14, 2.5) # [Ω·m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Material{Float64, :insulator}(1.97e14, 2.5, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)</code></pre><h2 id="Cable-design"><a class="docs-heading-anchor" href="#Cable-design">Cable design</a><a id="Cable-design-1"></a><a class="docs-heading-anchor-permalink" href="#Cable-design" title="Permalink"></a></h2><p>The <a href="../../reference/#LineCableModels.DataModel.@cable-Tuple{Any, Any}"><code>@cable</code></a> block lists the parts of the cable from the inside out. The <a href="../../reference/#LineCableModels.DataModel.@terminal-Tuple{Any, Any}"><code>@terminal</code></a> block assigns the conductive regions declared inside it to one terminal, in this case the core. The <a href="../../reference/#LineCableModels.DataModel.core-Tuple{Material}"><code>core</code></a> builder declares a solid circular conductor by its radius, and the <a href="../../reference/#LineCableModels.DataModel.insulation-Tuple{Material}"><code>insulation</code></a> builder declares a layer by its thickness, placed over the outline of the part beneath it.</p><p>Radius of a solid core with a cross-section of 1000 mm²:</p><pre><code class="language-julia hljs">core_radius = sqrt(1000.0e-6 / π) # [m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">0.017841241161527712</code></pre><p>Build the cable design and inspect its outer radius:</p><pre><code class="language-julia hljs">design = @cable &quot;solid_1000mm2&quot; begin
    @terminal :core begin
        core(aluminum; r = core_radius, tag = :core_metal)
    end
    insulation(xlpe; t = 8.3e-3, tag = :core_insulation) # insulation_thickness [m]
end
r_ex(design.outer) # [m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">0.02614124116152771</code></pre><h2 id="Equivalent-coaxial-representation"><a class="docs-heading-anchor" href="#Equivalent-coaxial-representation">Equivalent coaxial representation</a><a id="Equivalent-coaxial-representation-1"></a><a class="docs-heading-anchor-permalink" href="#Equivalent-coaxial-representation" title="Permalink"></a></h2><p>Coaxial formulations represent each terminal of the cable by an equivalent tubular conductor, with the dielectric layers located between consecutive conductors. The function <code>LineCableModels.flatten</code> returns this representation of the design, which in this case consists of one solid conductor and one insulation layer.</p><p>Equivalent conductor, with radii in m and resistivity in Ω·m:</p><pre><code class="language-julia hljs">blueprint = LineCableModels.flatten(design)
[(terminal = conductor.terminal, r_in = conductor.r_in, r_ex = conductor.r_ex,
     rho = conductor.material.rho) for conductor in blueprint.conductors]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">1-element Vector{@NamedTuple{terminal::Int64, r_in::Float64, r_ex::Float64, rho::Float64}}:
 (terminal = 1, r_in = 0.0, r_ex = 0.017841241161527712, rho = 2.8264e-8)</code></pre><p>Insulation layer of the core:</p><pre><code class="language-julia hljs">[(conductor = layer.conductor, r_in = layer.r_in, r_ex = layer.r_ex,
     eps_r = layer.material.eps_r) for layer in blueprint.dielectrics]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">1-element Vector{@NamedTuple{conductor::Int64, r_in::Float64, r_ex::Float64, eps_r::Float64}}:
 (conductor = 1, r_in = 0.017841241161527712, r_ex = 0.02614124116152771, eps_r = 2.5)</code></pre><h2 id="Cable-system-and-problem-definition"><a class="docs-heading-anchor" href="#Cable-system-and-problem-definition">Cable system and problem definition</a><a id="Cable-system-and-problem-definition-1"></a><a class="docs-heading-anchor-permalink" href="#Cable-system-and-problem-definition" title="Permalink"></a></h2><p>A <a href="../../reference/#LineCableModels.DataModel.CableSystem"><code>CableSystem</code></a> places one or more cable designs in the cross-section, with the vertical coordinate <code>y</code> negative below the earth surface. The connections assign a conductor index to each terminal, here index 1 to the core. The <a href="../../reference/#LineCableModels.Engine.LineParametersProblem"><code>LineParametersProblem</code></a> completes the definition with the earth model, the conductor temperature and the frequencies of interest.</p><p>Homogeneous earth model:</p><pre><code class="language-julia hljs">earth = homogeneous(rho = 100.0, eps_r = 10.0) # [Ω·m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">EarthModel{Float64, 2}((EarthLayer{Float64}(Inf, 1.0, 1.0, Inf), EarthLayer{Float64}(100.0, 10.0, 1.0, Inf)))</code></pre><p>Cable buried at 1 m depth, in a line 1 km long:</p><pre><code class="language-julia hljs">system = build(CableSystem, [design], [Placement(0.0, -1.0)]; # [m]
    connections = [(core = 1,)], id = &quot;solid_1000mm2_single&quot;, line_length = 1000.0) # [m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">CableSystem{Float64, Vector{CableDesign{Float64, Stack{Vector{AbstractCablePart}}, Vector{LineCableModels.DataModel.PlacedRegion}, Circle{Float64}}}, Vector{LineCableModels.DataModel.PlacedRegion}}(&quot;solid_1000mm2_single&quot;, 1000.0, CableDesign{Float64, Stack{Vector{AbstractCablePart}}, Vector{LineCableModels.DataModel.PlacedRegion}, Circle{Float64}}[CableDesign{Float64, Stack{Vector{AbstractCablePart}}, Vector{LineCableModels.DataModel.PlacedRegion}, Circle{Float64}}(&quot;solid_1000mm2&quot;, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Terminal{Stack{Vector{AbstractCablePart}}}(:core, Stack{Vector{AbstractCablePart}}(AbstractCablePart[Region{Circle{Float64}, Material{Float64, :conductor}}(:core_metal, Circle{Float64}(0.017841241161527712, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.8264e-8, 1.0, 1.000022, 20.0, 0.00429, 0.0, 90.0, 0.0, 0.0))])), Region{Offset{Float64}, Material{Float64, :insulator}}(:core_insulation, Offset{Float64}(0.0083), Material{Float64, :insulator}(1.97e14, 2.5, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0))]), LineCableModels.DataModel.PlacedRegion[LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:core_metal, Circle{Float64}(0.017841241161527712, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.8264e-8, 1.0, 1.000022, 20.0, 0.00429, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.017841241161527712, Placement{Float64}(0.0, 0.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, Annulus{Float64}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:core_insulation, Offset{Float64}(0.0083), Material{Float64, :insulator}(1.97e14, 2.5, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Annulus{Float64}(0.017841241161527712, 0.02614124116152771, Placement{Float64}(0.0, 0.0, 0.0)))], Circle{Float64}(0.02614124116152771, Placement{Float64}(0.0, 0.0, 0.0)), [(name = :core, scope = @NamedTuple{repeat::Int64, copy::Int64}[], regions = [1])], @NamedTuple{at::Placement{Float64}, regions::Vector{Int64}, members::Vector{Int64}}[(at = Placement{Float64}(0.0, 0.0, 0.0), regions = [1, 2], members = [])], @NamedTuple{placements::Vector{Placement{Float64}}, copies::Vector{UnitRange{Int64}}}[], @NamedTuple{repeat::Int64, radii::Vector{Float64}, pitches::Vector{Float64}, overlengths::Vector{Float64}, axis::Tuple{Float64, Float64}}[], @NamedTuple{repeat::Int64, factor::Float64}[], @NamedTuple{region::Int64, contents::Vector{Int64}}[])], Placement{Float64}[Placement{Float64}(0.0, -1.0, 0.0)], LineCableModels.DataModel.PlacedRegion[LineCableModels.DataModel.PlacedRegion{Region{Circle{Float64}, Material{Float64, :conductor}}, Circle{Float64}}(Region{Circle{Float64}, Material{Float64, :conductor}}(:core_metal, Circle{Float64}(0.017841241161527712, Placement{Float64}(0.0, 0.0, 0.0)), Material{Float64, :conductor}(2.8264e-8, 1.0, 1.000022, 20.0, 0.00429, 0.0, 90.0, 0.0, 0.0)), Circle{Float64}(0.017841241161527712, Placement{Float64}(0.0, -1.0, 0.0))), LineCableModels.DataModel.PlacedRegion{Region{Offset{Float64}, Material{Float64, :insulator}}, Annulus{Float64}}(Region{Offset{Float64}, Material{Float64, :insulator}}(:core_insulation, Offset{Float64}(0.0083), Material{Float64, :insulator}(1.97e14, 2.5, 1.0, 20.0, 0.0, 0.0, 90.0, 0.0, 0.0)), Annulus{Float64}(0.017841241161527712, 0.02614124116152771, Placement{Float64}(0.0, -1.0, 0.0)))], [(cable = 1, terminal = 1, connection = 1, regions = [1])])</code></pre><p>Frequency range from 0.1 Hz to 10 MHz, logarithmically spaced:</p><pre><code class="language-julia hljs">frequencies = 10.0 .^ range(-1, 7; length = 101) # [Hz]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">101-element Vector{Float64}:
 0.1
 0.12022644346174127
 0.14454397707459277
 0.17378008287493754
 0.20892961308540392
 0.251188643150958
 0.3019951720402016
 0.36307805477010135
 0.436515832240166
 0.5248074602497725
 ⋮
 2.2908676527677746e6
 2.754228703338169e6
 3.3113112148259077e6
 3.9810717055349695e6
 4.786300923226381e6
 5.754399373371567e6
 6.918309709189363e6
 8.317637711026709e6
 1.0e7</code></pre><p>Line parameters problem at 20 °C:</p><pre><code class="language-julia hljs">problem = LineParametersProblem(system, earth; temperature = 20.0, frequencies) # [°C]
length(problem.frequencies)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">101</code></pre><h2 id="Line-parameters-at-power-frequency"><a class="docs-heading-anchor" href="#Line-parameters-at-power-frequency">Line parameters at power frequency</a><a id="Line-parameters-at-power-frequency-1"></a><a class="docs-heading-anchor-permalink" href="#Line-parameters-at-power-frequency" title="Permalink"></a></h2><p>The <a href="../../reference/#LineCableModels.Engine.CoaxialFormulation"><code>CoaxialFormulation</code></a> selects one formula for each physical contribution to the series impedance and shunt admittance, by default the formulas implemented in this release. The <a href="../../reference/#LineCableModels.Commons.compute"><code>compute</code></a> function returns a <a href="../../reference/#LineCableModels.Engine.LineParameters"><code>LineParameters</code></a> object containing the matrices <code>Z</code>, in Ω/m, and <code>Y</code>, in S/m, for each frequency, together with the label of each row.</p><p>Compute the line parameters and inspect the row labels:</p><pre><code class="language-julia hljs">result = compute(problem, CoaxialFormulation())
result.terminals</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">1-element Vector{String}:
 &quot;cable:1:core&quot;</code></pre><p>Frequency closest to 50 Hz, since the samples do not include 50 Hz exactly:</p><pre><code class="language-julia hljs">k = argmin(abs.(result.frequencies .- 50.0))
result.frequencies[k] # [Hz]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">52.48074602497726</code></pre><p>Series impedance at this frequency:</p><pre><code class="language-julia hljs">result.Z[:, :, k] # [Ω/m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">1×1 Matrix{ComplexF64}:
 8.31276467149311e-5 + 0.0007303423149187669im</code></pre><p>Shunt admittance at this frequency:</p><pre><code class="language-julia hljs">result.Y[:, :, k] # [S/m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">1×1 Matrix{ComplexF64}:
 3.573260123394776e-12 + 1.200555142692445e-7im</code></pre><p>The series resistance <code>R</code> and inductance <code>L</code> per unit length are obtained from the real and imaginary parts of <code>Z</code>, respectively, and the capacitance <code>C</code> from the imaginary part of <code>Y</code>, with <span>$\omega = 2 \pi f$</span>. Since <code>Z</code> is the impedance of the loop formed by the core and the earth, <code>R</code> and <code>L</code> include the earth-return contribution. The capacitance <code>C</code> results from the potential coefficients of the insulation and of the surrounding earth.</p><p>Per-unit-length R, L and C at the power frequency:</p><pre><code class="language-julia hljs">ω = 2π * result.frequencies[k] # [rad/s]
(R = real(result.Z[1, 1, k]), L = imag(result.Z[1, 1, k]) / ω,
    C = imag(result.Y[1, 1, k]) / ω) # [Ω/m], [H/m], [F/m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(R = 8.31276467149311e-5, L = 2.2148616087351024e-6, C = 3.640845450690812e-10)</code></pre><h2 id="Frequency-dependence-of-the-series-resistance"><a class="docs-heading-anchor" href="#Frequency-dependence-of-the-series-resistance">Frequency dependence of the series resistance</a><a id="Frequency-dependence-of-the-series-resistance-1"></a><a class="docs-heading-anchor-permalink" href="#Frequency-dependence-of-the-series-resistance" title="Permalink"></a></h2><p>The DC resistance of the core at 20 °C is the ratio of its resistivity to its cross-section. At 0.1 Hz, the loop resistance is close to this value. As the frequency increases, the current in the core concentrates toward its outer surface due to the skin effect, and the return current in the earth concentrates closer to the cable, both increasing the loop resistance.</p><p>DC resistance of the core and loop resistance at 0.1 Hz, 50 Hz and 10 MHz:</p><pre><code class="language-julia hljs">(R_dc = aluminum.rho / (π * core_radius^2), R_first = real(result.Z[1, 1, 1]),
    R_50Hz = real(result.Z[1, 1, k]), R_last = real(result.Z[1, 1, end])) # [Ω/m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(R_dc = 2.8264e-5, R_first = 2.836271820720119e-5, R_50Hz = 8.31276467149311e-5, R_last = 14.534711833941154)</code></pre><p>Size of the impedance array and number of frequencies:</p><pre><code class="language-julia hljs">size(result.Z), length(result.frequencies)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">((1, 1, 101), 101)</code></pre><h2 id="Conclusion"><a class="docs-heading-anchor" href="#Conclusion">Conclusion</a><a id="Conclusion-1"></a><a class="docs-heading-anchor-permalink" href="#Conclusion" title="Permalink"></a></h2><p>This example has demonstrated how to:</p><ol><li>Define the materials and the parts of a single-core cable.</li><li>Obtain the equivalent coaxial representation of the cable design.</li><li>Define a cable system and a line parameters problem in homogeneous earth.</li><li>Compute the per-unit-length line parameters and extract R, L and C at the power frequency.</li><li>Observe the increase of the series resistance with frequency.</li></ol><p>The example of the 320 kV bipole separates the matrices of the cables from the earth-return contribution, which isolates the internal impedance of the conductors.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../">« Contents</a><a class="docs-footer-nextpage" href="../cable_380kv_no_armour_ac_flat/">380 kV cables in flat formation »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/LineCableModels.jl">LineCableModels.jl</a> v0.1.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Monday 2 November 2026 18:52">Monday 2 November 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
