<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Finite element solver · LineCableModels.jl</title><meta name="title" content="Finite element solver · LineCableModels.jl"/><meta property="og:title" content="Finite element solver · LineCableModels.jl"/><meta property="twitter:title" content="Finite element solver · LineCableModels.jl"/><meta name="description" content="Documentation for LineCableModels.jl."/><meta property="og:description" content="Documentation for LineCableModels.jl."/><meta property="twitter:description" content="Documentation for LineCableModels.jl."/><meta property="og:url" content="https://electa-git.github.io/LineCableModels.jl/fem/"/><meta property="twitter:url" content="https://electa-git.github.io/LineCableModels.jl/fem/"/><link rel="canonical" href="https://electa-git.github.io/LineCableModels.jl/fem/"/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../assets/custom.js"></script><script src="../assets/documentercitations/citations-data.js"></script><script src="../assets/documentercitations/citations-hover.js"></script><script src="../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img src="../assets/logo.svg" alt="LineCableModels.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">LineCableModels.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Examples</span><ul><li><a class="tocitem" href="../examples/">Contents</a></li><li><a class="tocitem" href="../examples/solid_1000mm2_single/">Single-core cable with a 1000 mm² solid aluminum conductor</a></li><li><a class="tocitem" href="../examples/cable_380kv_no_armour_ac_flat/">380 kV cables in flat formation</a></li><li><a class="tocitem" href="../examples/cable_320kv_armoured_dc_bipole/">320 kV armored cables of a bipole</a></li><li><a class="tocitem" href="../examples/cable_525kv_subsea_armoured_ac_flat/">525 kV subsea armored cables in flat formation</a></li></ul></li><li><span class="tocitem">User guide</span><ul><li><a class="tocitem" href="../data-model/">Cable data model</a></li><li><a class="tocitem" href="../computing/">Line parameters</a></li><li class="is-active"><a class="tocitem" href>Finite element solver</a><ul class="internal"><li><a class="tocitem" href="#Loading-the-extension"><span>Loading the extension</span></a></li><li><a class="tocitem" href="#GetDP-executable"><span>GetDP executable</span></a></li><li><a class="tocitem" href="#Finite-element-formulation"><span>Finite-element formulation</span></a></li><li><a class="tocitem" href="#Field-equations"><span>Field equations</span></a></li><li><a class="tocitem" href="#Line-parameters-from-the-fields"><span>Line parameters from the fields</span></a></li><li><a class="tocitem" href="#Domain-and-perfectly-matched-layers"><span>Domain and perfectly matched layers</span></a></li><li><a class="tocitem" href="#Mesh"><span>Mesh</span></a></li><li><a class="tocitem" href="#Computation-options"><span>Computation options</span></a></li><li><a class="tocitem" href="#Run-directory"><span>Run directory</span></a></li><li><a class="tocitem" href="#Example"><span>Example</span></a></li><li><a class="tocitem" href="#Accuracy"><span>Accuracy</span></a></li><li><a class="tocitem" href="#Continuous-integration"><span>Continuous integration</span></a></li><li><a class="tocitem" href="#Uncertain-inputs"><span>Uncertain inputs</span></a></li></ul></li><li><a class="tocitem" href="../uncertainty/">Uncertainty quantification</a></li></ul></li><li><span class="tocitem">Theory</span><ul><li><a class="tocitem" href="../theory/contents/">Contents</a></li><li><a class="tocitem" href="../theory/matrix/">Matrix formulation</a></li><li><a class="tocitem" href="../theory/conductors/">Conductors</a></li><li><a class="tocitem" href="../theory/dielectrics/">Dielectrics</a></li><li><a class="tocitem" href="../theory/earth/">Earth return</a></li></ul></li><li><a class="tocitem" href="../reference/">API reference</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../developers/architecture/">Architecture</a></li><li><a class="tocitem" href="../developers/rules/">Rules and patterns</a></li><li><a class="tocitem" href="../developers/conventions/">Conventions</a></li></ul></li><li><a class="tocitem" href="../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">User guide</a></li><li class="is-active"><a href>Finite element solver</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Finite element solver</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl/blob/main/docs/src/fem.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Finite-element-solver"><a class="docs-heading-anchor" href="#Finite-element-solver">Finite element solver</a><a id="Finite-element-solver-1"></a><a class="docs-heading-anchor-permalink" href="#Finite-element-solver" title="Permalink"></a></h1><p>The Gmsh extension computes the series impedances and shunt admittances of a problem by means of the finite-element method. The cross-section of the system is built and meshed by Gmsh, and each frequency is solved by GetDP. The matrices of the terminals are then reduced in the same way as in the coaxial computation.</p><h2 id="Loading-the-extension"><a class="docs-heading-anchor" href="#Loading-the-extension">Loading the extension</a><a id="Loading-the-extension-1"></a><a class="docs-heading-anchor-permalink" href="#Loading-the-extension" title="Permalink"></a></h2><p>The extension is loaded by <code>using LineCableModels, Gmsh, getdp_jll</code>, and the Julia package Gmsh.jl provides the Gmsh library with it. The field equations are solved by GetDP 3.5.0 in complex arithmetic, provided by getdp_jll as described below. The finite-element computation is tested on Linux, macOS and Windows.</p><h2 id="GetDP-executable"><a class="docs-heading-anchor" href="#GetDP-executable">GetDP executable</a><a id="GetDP-executable-1"></a><a class="docs-heading-anchor-permalink" href="#GetDP-executable" title="Permalink"></a></h2><p>getdp<em>jll provides GetDP 3.5.0 with PETSc in complex arithmetic and MUMPS for the platforms of its Yggdrasil recipe. On a platform without a getdp</em>jll build, the finite-element backend is unavailable.</p><p>The backend runs getdp<em>jll&#39;s GetDP through `getdp</em>jll.getdp()<code>. A build of your own is selected through getdp_jll&#39;s</code>getdp_path` preference. Set it in the project:</p><pre><code class="language-julia hljs">using Preferences, getdp_jll
set_preferences!(getdp_jll, &quot;getdp_path&quot; =&gt; &quot;/opt/getdp/bin/getdp&quot;)</code></pre><p>Restart Julia after setting the preference: JLLWrappers reads it when getdp_jll loads.</p><p>Before a computation, the extension runs the executable with <code>-info</code> and checks that the <code>Version</code> line reports GetDP 3.5 or later and the <code>PETSc version</code> line reports complex arithmetic. The executable path must be shorter than 256 bytes, a limit of the native path arguments. In a kept run directory, <code>logs/getdp-info.log</code> records the executable path and its <code>-info</code> report.</p><h2 id="Finite-element-formulation"><a class="docs-heading-anchor" href="#Finite-element-formulation">Finite-element formulation</a><a id="Finite-element-formulation-1"></a><a class="docs-heading-anchor-permalink" href="#Finite-element-formulation" title="Permalink"></a></h2><p>The <a href="../reference/#LineCableModels.Engine.FEM"><code>FEM</code></a> formulation selects the material laws of a finite-element computation. Its keywords are:</p><table><tr><th style="text-align: right">Keyword</th><th style="text-align: right">Default</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: right"><code>insulation_admittance</code></td><td style="text-align: right"><code>:lossless</code></td><td style="text-align: right">admittivity law for insulator layers</td></tr><tr><td style="text-align: right"><code>semicon_admittance</code></td><td style="text-align: right"><code>:lossless</code></td><td style="text-align: right">admittivity law for semicon layers</td></tr><tr><td style="text-align: right"><code>resistivity</code></td><td style="text-align: right"><code>:linear</code></td><td style="text-align: right">conductor resistivity law</td></tr><tr><td style="text-align: right"><code>earth_properties</code></td><td style="text-align: right"><code>:constant</code></td><td style="text-align: right">air and earth properties law</td></tr><tr><td style="text-align: right"><code>Γ</code></td><td style="text-align: right"><code>0</code></td><td style="text-align: right">longitudinal wavenumber in 1/m, one value or one per frequency</td></tr><tr><td style="text-align: right"><code>bundle</code></td><td style="text-align: right"><code>true</code></td><td style="text-align: right">merge the conductors that share a positive connection index</td></tr><tr><td style="text-align: right"><code>kron</code></td><td style="text-align: right"><code>true</code></td><td style="text-align: right">remove the conductors of connection index zero</td></tr><tr><td style="text-align: right"><code>transposition</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">apply the ideal cyclic transposition</td></tr></table><p>Since the trait <a href="../reference/#LineCableModels.Engine.backend"><code>backend</code></a> of <a href="../reference/#LineCableModels.Engine.FEM"><code>FEM</code></a> is <a href="../reference/#LineCableModels.Engine.GmshBackend"><code>GmshBackend</code></a>, the call <code>compute(problem, FEM())</code> runs the extension.</p><h2 id="Field-equations"><a class="docs-heading-anchor" href="#Field-equations">Field equations</a><a id="Field-equations-1"></a><a class="docs-heading-anchor-permalink" href="#Field-equations" title="Permalink"></a></h2><p>The finite element model solves the fields of the cross-section with the dependence <span>$e^{\mathrm{j}\omega t - \Gamma z}$</span>, where <span>$z$</span> is the axial coordinate, <span>$x$</span> and <span>$y$</span> are the horizontal and vertical coordinates of the cross-section, and the interface between air and earth lies at <span>$y = 0$</span>. Each region has the complex conductivity <span>$\widehat\sigma = \sigma + \mathrm{j}\omega\varepsilon$</span> and the reluctivity <span>$\nu = 1/\mu$</span>. A conductor takes the admittivity <span>$\kappa = 1/\rho(\theta) + \mathrm{j}\omega\varepsilon_0\varepsilon_r$</span>, with <span>$\rho(\theta)$</span> from the resistivity law at the operating temperature, and a dielectric the admittivity of its law. Both then have <span>$\sigma = \operatorname{Re}\kappa$</span> and <span>$\varepsilon = \operatorname{Im}\kappa/\omega$</span>. The air and the earth take <span>$\sigma = 1/\rho$</span>, <span>$\varepsilon = \varepsilon_0\varepsilon_r$</span> and <span>$\mu = \mu_0\mu_r$</span> from the law of the earth properties.</p><p>The fields are expressed by the normalized potentials <span>$a$</span>, <span>$\mathbf b$</span> and <span>$v$</span>, with <span>$A_z = a$</span>, <span>$\mathbf A_t = \Gamma\mathbf b$</span> and <span>$\phi = \Gamma v$</span>, in the framework of the potential formulation of [<a href="../bibliography/#Ciuprina2024" id="Ciuprina2024-cite-1">5</a>]. The normalization retains every <span>$\Gamma^2$</span> term and has a regular limit for <span>$\Gamma = 0$</span>:</p><p class="math-container">\[\mathbf E_t = -\Gamma\left(\nabla_t v + \mathrm{j}\omega\mathbf b\right), \qquad
E_z = \Gamma^2 v - \mathrm{j}\omega a, \qquad
\mathbf B_t = \nabla_t \times (a\hat{\mathbf z}) - \Gamma^2\hat{\mathbf z} \times \mathbf b.\]</p><p>Outside the metal, the axial component of Ampère&#39;s law, its transverse component divided by <span>$\Gamma$</span>, and the continuity of the current divided by <span>$\Gamma$</span> give</p><p class="math-container">\[\begin{aligned}
\hat{\mathbf z} \cdot \nabla_t \times (\nu\mathbf B_t) &amp;= \widehat\sigma E_z, \\
\nabla_t \times (\nu\nabla_t \times \mathbf b)
    + (\mathrm{j}\omega\widehat\sigma - \Gamma^2\nu)\mathbf b
    + \widehat\sigma\nabla_t v - \nu\nabla_t a &amp;= 0, \\
\nabla_t \cdot \left[\widehat\sigma\left(\nabla_t v + \mathrm{j}\omega\mathbf b\right)\right]
    + \widehat\sigma\left(\Gamma^2 v - \mathrm{j}\omega a\right) &amp;= 0.
\end{aligned}\]</p><p>In the metal of terminal <span>$k$</span>, the axial field is <span>$E_z = -\mathrm{j}\omega a - w_k$</span>, with one unknown <span>$w_k$</span> per terminal, and the axial equation holds with the total current</p><p class="math-container">\[\int_{\Omega_k} \widehat\sigma E_z \, \mathrm{d}\Omega = I_k.\]</p><p>The transverse fields are solved outside the metal only. The contour of each terminal is an equipotential electrode at the floating potential <span>$V_k$</span>, with <span>$\mathbf b \times \mathbf n = 0$</span>, and its outward leakage current per unit length is <span>$\Gamma I_k$</span>, which follows from the continuity of the axial current. The physical axial drive of the terminal is <span>$w_k + \Gamma^2 V_k$</span>. The outer boundary of the perfectly matched layer has <span>$a = 0$</span>, <span>$\mathbf b \times \mathbf n = 0$</span> and <span>$v = 0$</span>, and a tree gauge, started on the conductor contours and on the outer boundary, removes the gradient part of <span>$\mathbf b$</span>. GetDP solves the Galerkin form of these equations with first-order nodal functions for <span>$a$</span> and <span>$v$</span> and edge functions for <span>$\mathbf b$</span>, by the direct solver MUMPS. Each column <span>$j$</span> of the solution imposes <span>$I_j = 1$</span> A on terminal <span>$j$</span> and zero on the other terminals, in both the axial current and the leakage.</p><h2 id="Line-parameters-from-the-fields"><a class="docs-heading-anchor" href="#Line-parameters-from-the-fields">Line parameters from the fields</a><a id="Line-parameters-from-the-fields-1"></a><a class="docs-heading-anchor-permalink" href="#Line-parameters-from-the-fields" title="Permalink"></a></h2><p>The voltage of terminal <span>$i$</span> divided by <span>$\Gamma$</span> is the integral of the normalized transverse field along a vertical line <span>$\ell_i$</span>, from the interface for a terminal in the air, or from the outer boundary of the bottom layer for a terminal in the earth, to the metal of terminal <span>$i$</span>. With the excitation of column <span>$j$</span>,</p><p class="math-container">\[P_{ij} = \frac{1}{I_j} \int_{\ell_i} \left(\nabla_t v + \mathrm{j}\omega\mathbf b\right)
    \cdot \mathrm{d}\boldsymbol\ell, \qquad
K_{ij} = -\frac{w_i + \Gamma^2 V_i}{I_j}, \qquad
Z_{ij} = K_{ij} + \Gamma^2 P_{ij}, \qquad
\mathbf Y = \mathbf P^{-1},\]</p><p>where <span>$w_i$</span> and <span>$V_i$</span> are the axial drive and the floating potential of terminal <span>$i$</span> in column <span>$j$</span>, <span>$P$</span> is in Ω·m, <span>$K$</span> and <span>$Z$</span> in Ω/m, and <span>$Y$</span> in S/m. The potential coefficients of the coaxial computation correspond to <span>$\mathrm{j}\omega P$</span>. The starting points of the lines reproduce the voltage references of the unified earth-return formula: the interface for a conductor in the air, and infinite depth for a conductor in the earth. Each line is shifted horizontally by <span>$\min(10^{-5}, 0.01 d_i)$</span> m from the anchor of the terminal, where <span>$d_i$</span> is the smallest metal dimension of the terminal, and the metal interiors add nothing to the integral. The matrices are then reduced by bundling, Kron elimination and ideal transposition, as in the coaxial computation.</p><h2 id="Domain-and-perfectly-matched-layers"><a class="docs-heading-anchor" href="#Domain-and-perfectly-matched-layers">Domain and perfectly matched layers</a><a id="Domain-and-perfectly-matched-layers-1"></a><a class="docs-heading-anchor-permalink" href="#Domain-and-perfectly-matched-layers" title="Permalink"></a></h2><p>For each medium <span>$m$</span>, the base root <span>$q_{0,m} = \sqrt{\mathrm{j}\omega\mu_m\widehat\sigma_m} = a_{0,m} + \mathrm{j} b_{0,m}$</span> has a nonnegative real part, and the transverse root <span>$q_m = a_m + \mathrm{j} b_m$</span> of <span>$q_m^2 = \mathrm{j}\omega\mu_m\widehat\sigma_m - \Gamma^2$</span> has <span>$b_m \geq 0$</span> when <span>$\operatorname{Im}\Gamma &lt; b_{0,m}$</span> and <span>$a_m \geq 0$</span> otherwise. The layout radius <span>$R_l$</span> is the largest of 5 m, of the distance from <span>$(x_c, 0)$</span> to each cable plus its radius, and of twice the distance between each pair of cables, where <span>$x_c$</span> is the mean horizontal position of the cables. The sizing length of the earth <span>$L$</span> and the half-width <span>$D$</span> of the physical domain <span>$|x - x_c| \leq D$</span>, <span>$|y| \leq D$</span> are</p><p class="math-container">\[L_0 = \min\left(\frac{1}{a_{0,e}}, \frac{2\pi}{|q_{0,e}|}\right), \qquad
L = \min\left(L_0, \sqrt{\frac{2\rho_\mathrm{cap}}{\omega\mu_e}}\right), \qquad
D = \max\left(R_l, m_D L \frac{|q_{0,e}|}{\max(|q_{0,e}|, |q_e|)}\right),\]</p><p>where the index <span>$e$</span> denotes the earth, <span>$1/a_{0,e}$</span> is omitted for <span>$a_{0,e} = 0$</span>, <span>$\rho_\mathrm{cap} = 10^5$</span> Ω·m, and <span>$m_D$</span> is <code>domain_size_factor</code>. The side, top and bottom layers have the thicknesses <span>$L_d = f_d D$</span>, with <span>$f_d$</span> the overrides <code>PmlSideThicknessFactor</code>, <code>PmlTopThicknessFactor</code> and <code>PmlBottomThicknessFactor</code>.</p><p>Each layer stretches its normal coordinate by the staged profile</p><p class="math-container">\[s_d(u) = 1 + A_d\left(u^3 - \mathrm{j}\frac{9}{4}\eta_d u^8\right),\]</p><p>where <span>$u$</span> is the normalized depth in the layer, <span>$(|x - x_c| - D)/L_d$</span> on the sides and <span>$(|y| - D)/L_d$</span> at the top and bottom. The real part starts cubically, and the absorption of propagating waves is delayed to the eighth degree. The stretches enter the materials as <span>$\nu\mathbf T^{-1}$</span> and <span>$\widehat\sigma\mathbf T$</span> in the transverse terms and as <span>$\widehat\sigma s_x s_y$</span> in the axial terms, with <span>$\mathbf T = \operatorname{diag}(s_y/s_x, s_x/s_y, s_x s_y)$</span>, and the side stretch is the same in both media, which keeps the interface matched. The layers of the sides use both media, the top layer the air and the bottom layer the earth, denoted by the sets <span>$M_d$</span>. The imaginary stretch and the strength of each layer are</p><p class="math-container">\[\begin{aligned}
\eta_d &amp;= \min\left(\max_{m \in M_d} \nu_m, \min_{m \in M_d} \beta_m\right), \qquad
\nu_m = \operatorname{clamp}\left(\frac{b_m - a_m}{b_m}, 0, 1\right), \qquad
\beta_m = \min\left(1, \frac{2 a_m}{9 |b_m|}\right), \\
A_d &amp;= \frac{4 T}{L_d \min_{m \in M_d} \widehat d_{m,d}}, \qquad
\widehat d_{m,d} = \max\left(\frac{a_m + \eta_d b_m}{C_m}, 0.1 b_{0,m}\right), \qquad
C_m = \frac{a_{0,m} + b_{0,m}}{b_{0,m}}, \qquad
T = -\frac{\ln R}{2},
\end{aligned}\]</p><p>where <span>$\nu_m = 0$</span> for <span>$b_m \leq 0$</span>, <span>$\beta_m = 1$</span> for <span>$b_m \geq 0$</span>, and <span>$R$</span> is <code>pml_reflection</code>. When the air field is quasi-static over 100 half-widths, <span>$100 |q_{0,a}| D \leq 0.1$</span>, and the rate of a layer is below <span>$T / (100 D)$</span>, the layer takes <span>$\eta_d = 0$</span> and the rate <span>$\max(T / (100 D), a_m / C_m, 0.1 b_{0,m})$</span>, which limits the added real stretch to 100 half-widths. With <span>$X_d = L_d(1 + A_d/4 - \mathrm{j}\eta_d A_d/4)$</span>, the net exponent <span>$\operatorname{Re}[q_m(D + X_d)]$</span> must be positive in every medium of each layer, except at the exact cutoff <span>$q_m = 0$</span>. Otherwise, GetDP stops with an error.</p><h2 id="Mesh"><a class="docs-heading-anchor" href="#Mesh">Mesh</a><a id="Mesh-1"></a><a class="docs-heading-anchor-permalink" href="#Mesh" title="Permalink"></a></h2><p>The number of intervals across layer <span>$d$</span> and their progression <span>$e^{g_d/N_d}$</span> are</p><p class="math-container">\[N_d = \max\left(N_{\min,d},
    \left\lceil \frac{\max_{m \in M_d} \mathrm{PPW}_m \Phi_{m,d}}{2\pi} \right\rceil\right),
\qquad
\Phi_{m,d} = |q_m||X_d| \min\left(1, \frac{T}{E_{m,d}}\right), \qquad
E_{m,d} = \operatorname{Re}(q_m X_d),\]</p><p>where <span>$\Phi_{m,d} = |q_m||X_d|$</span> for <span>$E_{m,d} \leq 0$</span>, <span>$\mathrm{PPW}_m = 10 \operatorname{clamp}\left(\sqrt{0.1|q_m|/a_m}, 1, 3\right)/m_h$</span> for <span>$a_m &gt; 0$</span> and <span>$30/m_h$</span> otherwise, <span>$m_h$</span> is <code>mesh_size_factor</code>, <span>$N_{\min,d}$</span> are the overrides <code>PmlSideLayers</code>, <code>PmlTopLayers</code> and <code>PmlBottomLayers</code>, and <span>$g_d$</span> are <code>PmlSideGrading</code>, <code>PmlTopGrading</code> and <code>PmlBottomGrading</code>. The air takes part only when its field is excited, which happens when a cable lies in the air or when the exterior of a buried cable lies within <span>$6/a_e$</span> of the interface, and always for <span>$a_e = 0$</span>.</p><p>The physical regions are meshed with triangles and the layers with quadrangles. With the resolution radius <span>$R_r = \max(R_l, L)$</span>, the bulk target <span>$h_b$</span>, the remote target <span>$h_r$</span>, the wave target <span>$h_{w,m}$</span> and the decay radius <span>$r_{d,m}$</span> of each medium are</p><p class="math-container">\[h_b = \frac{m_h R_r}{20}, \qquad
h_r = \min\left(f_\mathrm{ext} h_b, h_b + 0.2 m_h \max(0, D - 2 R_r)\right), \qquad
h_{w,m} = \min\left(h_b, \frac{m_h}{8 |q_m|}\right), \qquad
r_{d,m} = \min\left(2 R_r, \frac{6}{a_m}\right),\]</p><p>where <span>$f_\mathrm{ext}$</span> is <code>ExteriorMeshSizeFactor</code> and <span>$6/a_m$</span> is omitted for <span>$a_m \leq 0$</span>. In a lossy earth, the exterior size grows with the distance <span>$d$</span> from the cables as <span>$h(d) = \min(h_{r,e}, h_{w,e} e^{a_e d / 2})$</span>. A mesh boundary layer on the earth side of the interface has the first size <span>$h_{w,e}$</span>, the growth ratio 1.4 and the thickness <span>$\min(r_{d,e}, \frac{1}{2}\min_p(|y_p| - r_p - h_p))$</span> over the buried cables <span>$p$</span>, with <span>$h_p$</span> the target of the neighbourhood of the cable. The layer is used when <span>$h_{w,e} &lt; h_{r,e}$</span> and its thickness is at least <span>$2 h_{w,e}$</span>.</p><p>A circular arc of radius <span>$R$</span> takes at least <span>$\max(n_c, 2\pi R/h)$</span> segments per turn, with <span>$h$</span> the target of its region and <span>$n_c = 12 \cdot 2^{\max(0, \lceil \log_2(\sqrt{2\pi^2/(3\tau)}/12) \rceil)}$</span>, which bounds the relative error of the area of a circle by <span>$\tau$</span>, the override <code>ConductorGeometryTolerance</code>. Each region has the target <span>$h$</span> equal to <span>$m_h$</span> times <span>$r/5$</span> for a solid circle of radius <span>$r$</span>, <span>$r$</span> for a round strand, <span>$(r_o - r_i)/2$</span> for an annulus, <span>$\min(w, h_\square)/5$</span> for a rectangle of width <span>$w$</span> and height <span>$h_\square$</span>, and <span>$\min(w, h_\square)/2$</span> for a rectangular strand. A thin passive annulus is meshed as a strip of <span>$\max(2, \lceil 2/m_h \rceil)$</span> radial intervals, with the target of the region at least <span>$2\pi r_o/n_c$</span>.</p><p>In a circular or annular conductor of width <span>$w$</span>, the radius of a circle or the thickness of an annulus, the skin depth <span>$\delta$</span> and the phase rate <span>$\beta$</span> follow from <span>$\sqrt{\mathrm{j}\omega\mu\widehat\sigma} = 1/\delta + \mathrm{j}\beta$</span>. A graded layer of elements along the contour of the conductor, of depth <span>$e$</span> and <span>$N$</span> intervals growing by the ratio <span>$g$</span>, starts at the first size <span>$h_1$</span>:</p><p class="math-container">\[e = \min(n_s\delta, f w), \qquad
N = \left\lceil \frac{\ln\left(1 + (g - 1) e / h_1^\ast\right)}{\ln g} \right\rceil, \qquad
h_1 = \frac{e (g - 1)}{g^N - 1}, \qquad
h_1^\ast = \min\left(\frac{m_h\delta}{n_\delta}, \frac{m_h w}{n_t}\right),\]</p><p>where <span>$n_s$</span>, <span>$n_\delta$</span>, <span>$g$</span> and, for an annulus, <span>$n_t$</span> are the overrides <code>ConductorSkinDepths</code>, <code>ConductorSkinDepthElements</code>, <code>ConductorMeshGrowth</code> and <code>ConductorThicknessElements</code>, <span>$n_t = 5$</span> for a circle, and <span>$f$</span> is 0.5 for a circle and 0.45 for an annulus. The bent rectangular strands keep the target of their region. The interior of the conductor has the target <span>$\min(h, m_h w / n_t)$</span>, further limited to <span>$2\pi m_h / (12\beta)$</span> when <span>$w / \delta \leq n_s$</span>.</p><h2 id="Computation-options"><a class="docs-heading-anchor" href="#Computation-options">Computation options</a><a id="Computation-options-1"></a><a class="docs-heading-anchor-permalink" href="#Computation-options" title="Permalink"></a></h2><p>The keywords of <code>compute(problem, FEM(); kw...)</code> are the computation options of <a href="../reference/#LineCableModels.Engine.GmshBackend"><code>GmshBackend</code></a>:</p><table><tr><th style="text-align: right">Option</th><th style="text-align: right">Default</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: right"><code>mesh_size_factor</code></td><td style="text-align: right"><code>1.0</code></td><td style="text-align: right">factor <span>$m_h$</span> of every native resolution target (larger values coarsen the mesh)</td></tr><tr><td style="text-align: right"><code>domain_size_factor</code></td><td style="text-align: right"><code>2.0</code></td><td style="text-align: right">multiplier <span>$m_D$</span> of the earth sizing length for the half-width of the domain</td></tr><tr><td style="text-align: right"><code>pml_reflection</code></td><td style="text-align: right"><code>1e-3</code></td><td style="text-align: right">nominal attenuation target <span>$R$</span> of the perfectly matched layer, in the open interval (0, 1)</td></tr><tr><td style="text-align: right"><code>workers</code></td><td style="text-align: right"><code>clamp(Sys.CPU_THREADS ÷ 4, 1, 8)</code></td><td style="text-align: right">number of Gmsh and GetDP processes at once</td></tr><tr><td style="text-align: right"><code>solver_threads</code></td><td style="text-align: right"><code>1</code></td><td style="text-align: right">number of BLAS and OpenMP threads of each GetDP process</td></tr><tr><td style="text-align: right"><code>keep_run_directory</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">whether to keep the run directory</td></tr><tr><td style="text-align: right"><code>trace</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">whether to keep the matrices <code>Z</code> and <code>P</code> by terminal in the result</td></tr><tr><td style="text-align: right"><code>gmsh_verbosity</code></td><td style="text-align: right"><code>2</code></td><td style="text-align: right">Gmsh&#39;s <code>-v</code> level, from 0 to 5</td></tr><tr><td style="text-align: right"><code>getdp_verbosity</code></td><td style="text-align: right"><code>2</code></td><td style="text-align: right">GetDP&#39;s <code>-v</code> level, from 0 to 5</td></tr><tr><td style="text-align: right"><code>overrides</code></td><td style="text-align: right">each at its default</td><td style="text-align: right">native expert controls by native name</td></tr></table><p>The factors must be finite and positive, and <code>workers</code> and <code>solver_threads</code> must be at least 1. Each native control must lie inside its range, otherwise <code>validate</code> throws an <code>ArgumentError</code>. The native controls accepted by <code>overrides</code> are:</p><article><details class="docstring" open="true"><summary id="LineCableModelsGmshExt.OVERRIDES"><a class="docstring-binding" href="#LineCableModelsGmshExt.OVERRIDES"><code>LineCableModelsGmshExt.OVERRIDES</code></a> — <span class="docstring-category">Constant</span></summary><section><div><p>Native expert controls, each with its default and allowed range.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/ext/LineCableModelsGmshExt/options.jl#L31">source</a></section></details></article><table><tr><th style="text-align: left">Control</th><th style="text-align: left">Default</th><th style="text-align: left">Range</th></tr><tr><td style="text-align: left"><code>PmlSideThicknessFactor</code></td><td style="text-align: left"><code>1.0</code></td><td style="text-align: left"><code>(0.0, ∞)</code></td></tr><tr><td style="text-align: left"><code>PmlTopThicknessFactor</code></td><td style="text-align: left"><code>1.0</code></td><td style="text-align: left"><code>(0.0, ∞)</code></td></tr><tr><td style="text-align: left"><code>PmlBottomThicknessFactor</code></td><td style="text-align: left"><code>1.0</code></td><td style="text-align: left"><code>(0.0, ∞)</code></td></tr><tr><td style="text-align: left"><code>PmlSideLayers</code></td><td style="text-align: left"><code>16</code></td><td style="text-align: left"><code>1:2147483646</code></td></tr><tr><td style="text-align: left"><code>PmlTopLayers</code></td><td style="text-align: left"><code>16</code></td><td style="text-align: left"><code>1:2147483646</code></td></tr><tr><td style="text-align: left"><code>PmlBottomLayers</code></td><td style="text-align: left"><code>16</code></td><td style="text-align: left"><code>1:2147483646</code></td></tr><tr><td style="text-align: left"><code>PmlSideGrading</code></td><td style="text-align: left"><code>2.995732273553991</code></td><td style="text-align: left"><code>[0.0, ∞)</code></td></tr><tr><td style="text-align: left"><code>PmlTopGrading</code></td><td style="text-align: left"><code>2.995732273553991</code></td><td style="text-align: left"><code>[0.0, ∞)</code></td></tr><tr><td style="text-align: left"><code>PmlBottomGrading</code></td><td style="text-align: left"><code>2.995732273553991</code></td><td style="text-align: left"><code>[0.0, ∞)</code></td></tr><tr><td style="text-align: left"><code>ExteriorMeshSizeFactor</code></td><td style="text-align: left"><code>1.0</code></td><td style="text-align: left"><code>[1.0, ∞)</code></td></tr><tr><td style="text-align: left"><code>InterfaceRefinementFactor</code></td><td style="text-align: left"><code>1.0</code></td><td style="text-align: left"><code>[1.0, ∞)</code></td></tr><tr><td style="text-align: left"><code>ConductorGeometryTolerance</code></td><td style="text-align: left"><code>0.001</code></td><td style="text-align: left"><code>(0.0, ∞)</code></td></tr><tr><td style="text-align: left"><code>ConductorSkinDepthElements</code></td><td style="text-align: left"><code>6.0</code></td><td style="text-align: left"><code>(0.0, ∞)</code></td></tr><tr><td style="text-align: left"><code>ConductorMeshGrowth</code></td><td style="text-align: left"><code>1.118033988749895</code></td><td style="text-align: left"><code>[1.0, ∞)</code></td></tr><tr><td style="text-align: left"><code>ConductorSkinDepths</code></td><td style="text-align: left"><code>5.0</code></td><td style="text-align: left"><code>(0.0, ∞)</code></td></tr><tr><td style="text-align: left"><code>ConductorThicknessElements</code></td><td style="text-align: left"><code>4</code></td><td style="text-align: left"><code>1:2147483647</code></td></tr><tr><td style="text-align: left"><code>VolumeQuadrature</code></td><td style="text-align: left"><code>12</code></td><td style="text-align: left"><code>(4, 7, 12, 13)</code></td></tr><tr><td style="text-align: left"><code>PhysicalVolumeQuadrature</code></td><td style="text-align: left"><code>3</code></td><td style="text-align: left"><code>(3, 4, 7, 12, 13)</code></td></tr><tr><td style="text-align: left"><code>PmlQuadrangles</code></td><td style="text-align: left"><code>1</code></td><td style="text-align: left"><code>(0, 1)</code></td></tr><tr><td style="text-align: left"><code>PmlQuadrature</code></td><td style="text-align: left"><code>4</code></td><td style="text-align: left"><code>(4, 9, 16)</code></td></tr><tr><td style="text-align: left"><code>MumpsOrdering</code></td><td style="text-align: left"><code>0</code></td><td style="text-align: left"><code>(-1, 0, 2, 3, 4, 5, 6, 7)</code></td></tr><tr><td style="text-align: left"><code>PetscPrealloc</code></td><td style="text-align: left"><code>0</code></td><td style="text-align: left"><code>0:2147483647</code></td></tr><tr><td style="text-align: left"><code>MumpsErrorAnalysis</code></td><td style="text-align: left"><code>2</code></td><td style="text-align: left"><code>(0, 1, 2)</code></td></tr><tr><td style="text-align: left"><code>MumpsRefinementMax</code></td><td style="text-align: left"><code>2</code></td><td style="text-align: left"><code>0:2147483647</code></td></tr><tr><td style="text-align: left"><code>MumpsBackwardErrorTolerance</code></td><td style="text-align: left"><code>1.0e-12</code></td><td style="text-align: left"><code>(0.0, ∞)</code></td></tr><tr><td style="text-align: left"><code>ThinLayerStrips</code></td><td style="text-align: left"><code>1</code></td><td style="text-align: left"><code>(0, 1)</code></td></tr></table><h2 id="Run-directory"><a class="docs-heading-anchor" href="#Run-directory">Run directory</a><a id="Run-directory-1"></a><a class="docs-heading-anchor-permalink" href="#Run-directory" title="Permalink"></a></h2><p>Each computation writes its inputs and outputs under the current directory, in <code>.linecablemodels/fem/&lt;system id&gt;/&lt;yyyymmdd-HHMMSS&gt;-&lt;4 random characters&gt;/</code>. The run directory contains the native sources and the geometry under <code>input/</code>, the meshes under <code>mesh/</code>, the matrices <code>results/Z.tsv</code> and <code>results/P.tsv</code>, and the logs under <code>logs/</code>, where <code>logs/getdp-info.log</code> records the executable used in the computation. With the default <code>keep_run_directory = false</code>, the run directory is removed after the result is built. With <code>keep_run_directory = true</code>, the directory is kept and its path is logged. When a native process fails, the run directory is kept, and the error message gives the frequency and the log file with its last twenty lines.</p><h2 id="Example"><a class="docs-heading-anchor" href="#Example">Example</a><a id="Example-1"></a><a class="docs-heading-anchor-permalink" href="#Example" title="Permalink"></a></h2><p>The reference case <code>two_bare_wires</code> consists of two bare copper wires, buried at 1 m depth with a horizontal spacing of 1 m, in a homogeneous earth of 0.1 Ω·m. The example below computes this system at three frequencies of its range.</p><p>Build the system and compute its line parameters:</p><pre><code class="language-julia hljs">using LineCableModels, Gmsh
copper = Material(:conductor, 1.7241e-8, 1, 0.999994, 20, 0.00393) # [Ω·m], [°C], [1/°C]
wire = build(CableDesign, &quot;bare_wire&quot;,
    Terminal(:core, Region(:core_metal, Circle(0.0425), copper))) # [m]
system = build(CableSystem, [wire, wire], [Placement(0.0, -1.0), Placement(1.0, -1.0)];
    connections = [(core = 1,), (core = 2,)], id = &quot;two_bare_wires&quot;, line_length = 1.0)
frequencies = (10.0 .^ range(-1, 7; length = 101))[[1, 51, 101]] # [Hz]
problem = LineParametersProblem(system, homogeneous(rho = 0.1); frequencies) # [Ω·m]
result = compute(problem, FEM())
result.Z[1, 1, :] # [Ω/m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">3-element Vector{ComplexF64}:
 3.1395194904169845e-6 + 1.2372970326392715e-6im
  0.001186115394702203 + 0.0060530892914304425im
     4.548540361437861 + 6.657899178636424im</code></pre><p>Self admittance of the first wire at the three frequencies:</p><pre><code class="language-julia hljs">result.Y[1, 1, :] # [S/m]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">3-element Vector{ComplexF64}:
  10.88975866454962 + 0.14987253679839996im
 13.501318425314645 + 1.6363845813641087im
  80.88263896575401 + 55.274298072914874im</code></pre><h2 id="Accuracy"><a class="docs-heading-anchor" href="#Accuracy">Accuracy</a><a id="Accuracy-1"></a><a class="docs-heading-anchor-permalink" href="#Accuracy" title="Permalink"></a></h2><p>The test suite compares the finite-element results with the analytical ones for the six reference cases, at each frequency, by means of the relative errors</p><p class="math-container">\[e_Z = \frac{\max_{ij} |\Delta Z_{ij}|}{\max_i |Z_{ii}|}, \qquad
e_Y = \frac{\max_{ij} |\Delta Y_{ij}|}{\max_i |Y_{ii}|}.\]</p><p>The accuracy level of the finite-element computation is 1 %. The maximum errors over the eleven finite-element frequencies of each case are:</p><table><tr><th style="text-align: right">Case</th><th style="text-align: right"><span>$e_Z$</span></th><th style="text-align: right"><span>$e_Y$</span></th></tr><tr><td style="text-align: right"><code>two_bare_wires</code></td><td style="text-align: right">0.568 %</td><td style="text-align: right">0.798 %</td></tr><tr><td style="text-align: right"><code>two_insulated_wires</code></td><td style="text-align: right">0.407 %</td><td style="text-align: right">0.0447 %</td></tr><tr><td style="text-align: right"><code>coaxial_circular_strands</code></td><td style="text-align: right">4.92 %</td><td style="text-align: right">10.5 %</td></tr><tr><td style="text-align: right"><code>coaxial_rectangular_strands</code></td><td style="text-align: right">5.22 %</td><td style="text-align: right">10.4 %</td></tr><tr><td style="text-align: right"><code>overhead_bare_wires</code></td><td style="text-align: right">0.610 %</td><td style="text-align: right">0.817 %</td></tr><tr><td style="text-align: right"><code>mixed_bare_wires</code></td><td style="text-align: right">0.609 %</td><td style="text-align: right">0.617 %</td></tr></table><p>The differences in the coaxial cases result from the different representations of the cable in the two models:</p><ul><li><span>$e_Y$</span>: the analytical model represents the armor wires as a tube. In the finite-element model, the wires touch the bedding of 3 mm only at their crowns, with a filler of relative permittivity 1 in the wedges between them.</li><li><span>$e_Z$</span> below about 25 Hz: the lay correction of the armor is included in the equivalent conductor of the analytical model and absent from the two-dimensional model.</li><li><span>$e_Z$</span> above about 40 kHz: the lay correction of the core, for the same reason.</li><li><span>$e_Z$</span> from 25 Hz to 40 kHz: the magnetic armor wires compared with the equivalent tube.</li></ul><p>For the four wire cases, the finite-element results of this package agree with those of the reference computation within 1e-6 of the largest diagonal entry.</p><h2 id="Continuous-integration"><a class="docs-heading-anchor" href="#Continuous-integration">Continuous integration</a><a id="Continuous-integration-1"></a><a class="docs-heading-anchor-permalink" href="#Continuous-integration" title="Permalink"></a></h2><p>The workflow <code>.github/workflows/FEM.yml</code> runs the complete test suite, including the finite-element tests of the reference cases, on every pull request that is not a draft.</p><h2 id="Uncertain-inputs"><a class="docs-heading-anchor" href="#Uncertain-inputs">Uncertain inputs</a><a id="Uncertain-inputs-1"></a><a class="docs-heading-anchor-permalink" href="#Uncertain-inputs" title="Permalink"></a></h2><p>For any number type of the problem, the backend computes the nominal problem, in which each number is replaced by the <code>Float64</code> value of its nominal value, and returns a <code>LineParameters{Float64}</code> without uncertainty. The propagation of uncertainties is performed by the coaxial computation, as described in <a href="../uncertainty/">Uncertainty quantification</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../computing/">« Line parameters</a><a class="docs-footer-nextpage" href="../uncertainty/">Uncertainty quantification »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/LineCableModels.jl">LineCableModels.jl</a> v0.1.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Monday 2 November 2026 18:52">Monday 2 November 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
