<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Conductors · LineCableModels.jl</title><meta name="title" content="Conductors · LineCableModels.jl"/><meta property="og:title" content="Conductors · LineCableModels.jl"/><meta property="twitter:title" content="Conductors · LineCableModels.jl"/><meta name="description" content="Documentation for LineCableModels.jl."/><meta property="og:description" content="Documentation for LineCableModels.jl."/><meta property="twitter:description" content="Documentation for LineCableModels.jl."/><meta property="og:url" content="https://electa-git.github.io/LineCableModels.jl/theory/conductors/"/><meta property="twitter:url" content="https://electa-git.github.io/LineCableModels.jl/theory/conductors/"/><link rel="canonical" href="https://electa-git.github.io/LineCableModels.jl/theory/conductors/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../../assets/custom.js"></script><script src="../../assets/documentercitations/citations-data.js"></script><script src="../../assets/documentercitations/citations-hover.js"></script><script src="../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.svg" alt="LineCableModels.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">LineCableModels.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Examples</span><ul><li><a class="tocitem" href="../../examples/">Contents</a></li><li><a class="tocitem" href="../../examples/solid_1000mm2_single/">Single-core cable with a 1000 mm² solid aluminum conductor</a></li><li><a class="tocitem" href="../../examples/cable_380kv_no_armour_ac_flat/">380 kV cables in flat formation</a></li><li><a class="tocitem" href="../../examples/cable_320kv_armoured_dc_bipole/">320 kV armored cables of a bipole</a></li><li><a class="tocitem" href="../../examples/cable_525kv_subsea_armoured_ac_flat/">525 kV subsea armored cables in flat formation</a></li></ul></li><li><span class="tocitem">User guide</span><ul><li><a class="tocitem" href="../../data-model/">Cable data model</a></li><li><a class="tocitem" href="../../computing/">Line parameters</a></li><li><a class="tocitem" href="../../fem/">Finite element solver</a></li><li><a class="tocitem" href="../../uncertainty/">Uncertainty quantification</a></li></ul></li><li><span class="tocitem">Theory</span><ul><li><a class="tocitem" href="../contents/">Contents</a></li><li><a class="tocitem" href="../matrix/">Matrix formulation</a></li><li class="is-active"><a class="tocitem" href>Conductors</a><ul class="internal"><li><a class="tocitem" href="#Internal-impedance"><span>Internal impedance</span></a></li><li><a class="tocitem" href="#Resistivity"><span>Resistivity</span></a></li></ul></li><li><a class="tocitem" href="../dielectrics/">Dielectrics</a></li><li><a class="tocitem" href="../earth/">Earth return</a></li></ul></li><li><a class="tocitem" href="../../reference/">API reference</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../../developers/architecture/">Architecture</a></li><li><a class="tocitem" href="../../developers/rules/">Rules and patterns</a></li><li><a class="tocitem" href="../../developers/conventions/">Conventions</a></li></ul></li><li><a class="tocitem" href="../../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Theory</a></li><li class="is-active"><a href>Conductors</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Conductors</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl/blob/main/docs/src/theory/conductors.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Conductors"><a class="docs-heading-anchor" href="#Conductors">Conductors</a><a id="Conductors-1"></a><a class="docs-heading-anchor-permalink" href="#Conductors" title="Permalink"></a></h1><p>A coaxial formulation reads each terminal of a cable as a tubular conductor of inner radius <span>$r_\mathrm{in}$</span> and outer radius <span>$r_\mathrm{ex}$</span>, a solid conductor when <span>$r_\mathrm{in} = 0$</span>. The internal impedance of the tube is the electromagnetic response inside the metal, given by three surface terms per unit length [<a href="../../bibliography/#Schelkunoff1934" id="Schelkunoff1934-cite-2">1</a>]: the inner surface impedance, the outer surface impedance and the transfer impedance through the wall. The loop recursion of the <a href="../matrix/">matrix formulation</a> adds the outer surface impedance of a conductor and the inner surface impedance of the next conductor outward to the loop impedance of the conductor. The loop impedance less the transfer impedance adds to the entries between the conductor and each conductor inside it.</p><p>A stranded conductor or an armor enters as the equivalent tube of its terminal, which the data model builds: the tube spans the conductive regions and takes their direct-current resistance and geometric mean radius. A strand on a helix is longer than the cable by its overlength, so the resistance of the tube includes it, as <a href="../../data-model/">Cable data model</a> describes.</p><p>The resistivity of each conductor follows from its material at the operating temperature of the problem by the resistivity law, before the surface impedances are computed.</p><h2 id="Internal-impedance"><a class="docs-heading-anchor" href="#Internal-impedance">Internal impedance</a><a id="Internal-impedance-1"></a><a class="docs-heading-anchor-permalink" href="#Internal-impedance" title="Permalink"></a></h2><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.InternalImpedance"><a class="docstring-binding" href="#LineCableModels.Engine.InternalImpedance"><code>LineCableModels.Engine.InternalImpedance</code></a> — <span class="docstring-category">Module</span></summary><section><div><pre><code class="language-julia hljs">LineCableModels.Engine.InternalImpedance</code></pre><p>Compute the inner, outer, and transfer surface impedances of a tubular conductor.</p><p><strong>Formulas</strong></p><p><strong><code>Formula{:schelkunoff1934}</code></strong></p><p>Surface impedances of a homogeneous tubular conductor of inner radius <span>$r_\mathrm{in}$</span> and outer radius <span>$r_\mathrm{ex}$</span>, from the cylindrical solution of the field inside the metal [<a href="../../bibliography/#Schelkunoff1934" id="Schelkunoff1934-cite-3">1</a>], with the modified Bessel functions <span>$I_\nu$</span> and <span>$K_\nu$</span>:</p><p class="math-container">\[\begin{aligned}
z_\mathrm{inner} &amp;= \frac{s \mu}{2 \pi w_\mathrm{in}}
    \frac{I_0(w_\mathrm{in}) K_1(w_\mathrm{ex}) + K_0(w_\mathrm{in})
      I_1(w_\mathrm{ex})}{D}, \\
z_\mathrm{outer} &amp;= \frac{s \mu}{2 \pi w_\mathrm{ex}}
    \frac{I_0(w_\mathrm{ex}) K_1(w_\mathrm{in}) + K_0(w_\mathrm{ex})
      I_1(w_\mathrm{in})}{D}, \\
z_\mathrm{transfer} &amp;= \frac{1}{2 \pi r_\mathrm{in} r_\mathrm{ex} \sigma D},
\end{aligned}\]</p><p>where <span>$D = I_1(w_\mathrm{ex}) K_1(w_\mathrm{in}) - I_1(w_\mathrm{in}) K_1(w_\mathrm{ex})$</span>, <span>$w = m r$</span>, <span>$m = \sqrt{s \mu \sigma}$</span>, <span>$\mu = \mu_0 \mu_r$</span> and <span>$\sigma = 1 / \rho$</span>. Here <span>$s$</span> is the complex frequency [1/s], <span>$r$</span> is the radius of the corresponding conductor surface [m], <span>$m$</span> is the radial wavenumber [1/m], <span>$\sigma$</span> is the conductivity [S/m], <span>$\rho$</span> is the resistivity [Ω·m], <span>$\mu$</span> is the permeability [H/m] and <span>$\mu_r$</span> is the relative permeability [dimensionless]. The constant <span>$\mu_0$</span> is <a href="../../reference/#LineCableModels.Engine.vacuum_permeability"><code>vacuum_permeability</code></a>. The modified Bessel functions <span>$I_\nu$</span> and <span>$K_\nu$</span> have order <span>$\nu$</span>.</p><p>A solid conductor, with <span>$r_\mathrm{in} = 0$</span>, has no inner surface: its inner and transfer impedances are zero, and its outer impedance is <span>$s \mu I_0(w_\mathrm{ex}) / (2 \pi w_\mathrm{ex} I_1(w_\mathrm{ex}))$</span>. The implementation evaluates the Bessel functions in their exponentially scaled form.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/484061da06d896264e117b9991eb2483ea1caf02/src/engine/internalimpedance/InternalImpedance.jl#L1-L41">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.InternalImpedance.FORMULAS"><a class="docstring-binding" href="#LineCableModels.Engine.InternalImpedance.FORMULAS"><code>LineCableModels.Engine.InternalImpedance.FORMULAS</code></a> — <span class="docstring-category">Constant</span></summary><section><div><p>Identifiers of the internal-impedance formulas.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/484061da06d896264e117b9991eb2483ea1caf02/src/engine/internalimpedance/InternalImpedance.jl#L54">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.InternalImpedance.Formula"><a class="docstring-binding" href="#LineCableModels.Engine.InternalImpedance.Formula"><code>LineCableModels.Engine.InternalImpedance.Formula</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">struct Formula{ID, O&lt;:LineCableModels.Commons.FormulationOptions} &lt;: LineCableModels.Engine.AbstractInternalImpedance</code></pre><p>Represent a formula for the surface impedances of a tubular conductor. Its options form a record of type <code>FormulationOptions{Formula{ID}}</code>, with <code>ID</code> the formula identifier.</p><ul><li><code>options::LineCableModels.Commons.FormulationOptions</code>: Options of the formula.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/484061da06d896264e117b9991eb2483ea1caf02/src/engine/internalimpedance/InternalImpedance.jl#L57">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.InternalImpedance.Formula-Union{Tuple{Val{ID}}, Tuple{ID}} where ID"><a class="docstring-binding" href="#LineCableModels.Engine.InternalImpedance.Formula-Union{Tuple{Val{ID}}, Tuple{ID}} where ID"><code>LineCableModels.Engine.InternalImpedance.Formula</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">Formula(
    ::Val{ID};
    kw...
) -&gt; LineCableModels.Engine.InternalImpedance.Formula
</code></pre><p>Build the formula named by <code>ID</code> with its declared defaults and supplied options.</p><p><strong>Arguments</strong></p><ul><li><code>Val{ID}</code>: formula identifier from <a href="#LineCableModels.Engine.InternalImpedance.FORMULAS"><code>FORMULAS</code></a>.</li></ul><p><strong>Keywords</strong></p><ul><li><code>kw...</code>: options declared by <a href="../../reference/#LineCableModels.Commons.defaults"><code>defaults</code></a> for <code>Formula{ID}</code>.</li></ul><p><strong>Returns</strong></p><ul><li>A <a href="#LineCableModels.Engine.InternalImpedance.Formula"><code>Formula</code></a> with a typed option record.</li></ul><p><strong>Errors</strong></p><ul><li>Throws <code>ArgumentError</code> for an unknown identifier or option.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/484061da06d896264e117b9991eb2483ea1caf02/src/engine/internalimpedance/InternalImpedance.jl#L74">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.impedance-Union{Tuple{T}, Tuple{LineCableModels.Engine.InternalImpedance.Formula{:schelkunoff1934}, T, T, T, T, Complex{T}}} where T&lt;:Real"><a class="docstring-binding" href="#LineCableModels.Engine.impedance-Union{Tuple{T}, Tuple{LineCableModels.Engine.InternalImpedance.Formula{:schelkunoff1934}, T, T, T, T, Complex{T}}} where T&lt;:Real"><code>LineCableModels.Engine.impedance</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">impedance(
    _::LineCableModels.Engine.InternalImpedance.Formula{:schelkunoff1934},
    r_in::Real,
    r_ex::Real,
    rho::Real,
    mu_r::Real,
    s::Complex{T&lt;:Real}
) -&gt; NamedTuple{(:inner, :outer, :transfer), &lt;:Tuple{Any, Any, Any}}
</code></pre><p>Return the inner, outer, and transfer surface impedances of a tubular conductor by the formula <code>Formula{:schelkunoff1934}</code>, whose equations are in the section &quot;Formulas&quot; of <a href="#LineCableModels.Engine.InternalImpedance"><code>InternalImpedance</code></a>.</p><p><strong>Arguments</strong></p><ul><li><code>Formula{:schelkunoff1934}</code>: cylindrical surface-impedance formula.</li><li><code>r_in</code>: inner radius [m].</li><li><code>r_ex</code>: outer radius, in [m].</li><li><code>rho</code>: resistivity [Ω·m].</li><li><code>mu_r</code>: relative permeability [dimensionless].</li><li><code>s</code>: complex frequency, <code>j 2π f</code>, in [1/s].</li></ul><p><strong>Returns</strong></p><ul><li><code>inner</code>: impedance of the inner surface [Ω/m].</li><li><code>outer</code>: impedance of the outer surface, in [Ω/m].</li><li><code>transfer</code>: transfer impedance between the two surfaces [Ω/m].</li></ul><p><strong>Errors</strong></p><ul><li>Throws <code>DomainError</code> unless the radii are finite with <code>0 ≤ r_in &lt; r_ex</code>, <code>rho</code> and <code>mu_r</code> are positive and finite, and <code>s</code> is finite and nonzero.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/484061da06d896264e117b9991eb2483ea1caf02/src/engine/internalimpedance/schelkunoff1934.jl#L3">source</a></section></details></article><h2 id="Resistivity"><a class="docs-heading-anchor" href="#Resistivity">Resistivity</a><a id="Resistivity-1"></a><a class="docs-heading-anchor-permalink" href="#Resistivity" title="Permalink"></a></h2><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.Resistivity"><a class="docstring-binding" href="#LineCableModels.Engine.Resistivity"><code>LineCableModels.Engine.Resistivity</code></a> — <span class="docstring-category">Module</span></summary><section><div><pre><code class="language-julia hljs">LineCableModels.Engine.Resistivity</code></pre><p>Compute conductor resistivity as a function of temperature.</p><p><strong>Formulas</strong></p><p><strong><code>Formula{:linear}</code></strong></p><p>Resistivity of a conductor at the temperature <span>$\theta$</span>, by the linear correction of its reference value [<a href="../../bibliography/#IEC60287" id="IEC60287-cite-1">9</a>]:</p><p class="math-container">\[\rho(\theta) = \rho_0 \left[1 + \alpha (\theta - T_0)\right],\]</p><p>where <span>$\rho_0$</span> is the resistivity <code>rho</code> of the material at the reference temperature <span>$T_0$</span>, the field <code>T0</code> [°C], in [Ω·m], <span>$\alpha$</span> is the temperature coefficient <code>alpha</code> [1/K], and <span>$\theta$</span> is the conductor temperature [°C]. The law holds within 150 K of <span>$T_0$</span> and returns an infinite resistivity unchanged.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/484061da06d896264e117b9991eb2483ea1caf02/src/engine/resistivity/Resistivity.jl#L1-L21">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.Resistivity.FORMULAS"><a class="docstring-binding" href="#LineCableModels.Engine.Resistivity.FORMULAS"><code>LineCableModels.Engine.Resistivity.FORMULAS</code></a> — <span class="docstring-category">Constant</span></summary><section><div><p>Identifiers of the resistivity formulas.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/484061da06d896264e117b9991eb2483ea1caf02/src/engine/resistivity/Resistivity.jl#L33">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.Resistivity.Formula"><a class="docstring-binding" href="#LineCableModels.Engine.Resistivity.Formula"><code>LineCableModels.Engine.Resistivity.Formula</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">struct Formula{ID, O&lt;:LineCableModels.Commons.FormulationOptions} &lt;: LineCableModels.Engine.AbstractResistivity</code></pre><p>Represent a temperature law for conductor resistivity. Its options form a record of type <code>FormulationOptions{Formula{ID}}</code>, with <code>ID</code> the formula identifier.</p><ul><li><code>options::LineCableModels.Commons.FormulationOptions</code>: Options of the formula.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/484061da06d896264e117b9991eb2483ea1caf02/src/engine/resistivity/Resistivity.jl#L36">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.Resistivity.Formula-Union{Tuple{Val{ID}}, Tuple{ID}} where ID"><a class="docstring-binding" href="#LineCableModels.Engine.Resistivity.Formula-Union{Tuple{Val{ID}}, Tuple{ID}} where ID"><code>LineCableModels.Engine.Resistivity.Formula</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">Formula(
    ::Val{ID};
    kw...
) -&gt; LineCableModels.Engine.Resistivity.Formula
</code></pre><p>Build the formula named by <code>ID</code> with its declared defaults and supplied options.</p><p><strong>Arguments</strong></p><ul><li><code>Val{ID}</code>: formula identifier from <a href="#LineCableModels.Engine.Resistivity.FORMULAS"><code>FORMULAS</code></a>.</li></ul><p><strong>Keywords</strong></p><ul><li><code>kw...</code>: options declared by <a href="../../reference/#LineCableModels.Commons.defaults"><code>defaults</code></a> for <code>Formula{ID}</code>.</li></ul><p><strong>Returns</strong></p><ul><li>A <a href="#LineCableModels.Engine.Resistivity.Formula"><code>Formula</code></a> with a typed option record.</li></ul><p><strong>Errors</strong></p><ul><li>Throws <code>ArgumentError</code> for an unknown identifier or option.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/484061da06d896264e117b9991eb2483ea1caf02/src/engine/resistivity/Resistivity.jl#L53">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.resistivity-Union{Tuple{T}, Tuple{LineCableModels.Engine.Resistivity.Formula{:linear}, Material{T}, T}} where T&lt;:Real"><a class="docstring-binding" href="#LineCableModels.Engine.resistivity-Union{Tuple{T}, Tuple{LineCableModels.Engine.Resistivity.Formula{:linear}, Material{T}, T}} where T&lt;:Real"><code>LineCableModels.Engine.resistivity</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">resistivity(
    _::LineCableModels.Engine.Resistivity.Formula{:linear},
    material::Material{T&lt;:Real},
    temperature::Real
) -&gt; Any
</code></pre><p>Return the resistivity of <code>material</code> at <code>temperature</code> by the formula <code>Formula{:linear}</code>, whose equation is in the section &quot;Formulas&quot; of <a href="#LineCableModels.Engine.Resistivity"><code>Resistivity</code></a>.</p><p><strong>Arguments</strong></p><ul><li><code>Formula{:linear}</code>: linear temperature law.</li><li><code>material</code>: material of the conductor.</li><li><code>temperature</code>: temperature of the conductor [°C].</li></ul><p><strong>Returns</strong></p><ul><li>Resistivity [Ω·m].</li></ul><p><strong>Errors</strong></p><ul><li>Throws <code>DomainError</code> when the temperature difference from <code>T0</code> is nonfinite or at least 150 K.</li><li>Throws <code>DomainError</code> when the factor in brackets is nonpositive or nonfinite.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/484061da06d896264e117b9991eb2483ea1caf02/src/engine/resistivity/linear.jl#L3">source</a></section></details></article><p><a href="../contents/">Back to Contents</a></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../matrix/">« Matrix formulation</a><a class="docs-footer-nextpage" href="../dielectrics/">Dielectrics »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/LineCableModels.jl">LineCableModels.jl</a> v0.1.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Monday 2 November 2026 16:53">Monday 2 November 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
