<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Dielectrics · LineCableModels.jl</title><meta name="title" content="Dielectrics · LineCableModels.jl"/><meta property="og:title" content="Dielectrics · LineCableModels.jl"/><meta property="twitter:title" content="Dielectrics · LineCableModels.jl"/><meta name="description" content="Documentation for LineCableModels.jl."/><meta property="og:description" content="Documentation for LineCableModels.jl."/><meta property="twitter:description" content="Documentation for LineCableModels.jl."/><meta property="og:url" content="https://electa-git.github.io/LineCableModels.jl/theory/dielectrics/"/><meta property="twitter:url" content="https://electa-git.github.io/LineCableModels.jl/theory/dielectrics/"/><link rel="canonical" href="https://electa-git.github.io/LineCableModels.jl/theory/dielectrics/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../../assets/custom.js"></script><script src="../../assets/documentercitations/citations-data.js"></script><script src="../../assets/documentercitations/citations-hover.js"></script><script src="../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.svg" alt="LineCableModels.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">LineCableModels.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Examples</span><ul><li><a class="tocitem" href="../../examples/">Contents</a></li><li><a class="tocitem" href="../../examples/solid_1000mm2_single/">Single-core cable with a 1000 mm² solid aluminum conductor</a></li><li><a class="tocitem" href="../../examples/cable_380kv_no_armour_ac_flat/">380 kV cables in flat formation</a></li><li><a class="tocitem" href="../../examples/cable_320kv_armoured_dc_bipole/">320 kV armored cables of a bipole</a></li><li><a class="tocitem" href="../../examples/cable_525kv_subsea_armoured_ac_flat/">525 kV subsea armored cables in flat formation</a></li></ul></li><li><span class="tocitem">User guide</span><ul><li><a class="tocitem" href="../../data-model/">Cable data model</a></li><li><a class="tocitem" href="../../computing/">Line parameters</a></li><li><a class="tocitem" href="../../fem/">Finite element solver</a></li><li><a class="tocitem" href="../../uncertainty/">Uncertainty quantification</a></li></ul></li><li><span class="tocitem">Theory</span><ul><li><a class="tocitem" href="../contents/">Contents</a></li><li><a class="tocitem" href="../matrix/">Matrix formulation</a></li><li><a class="tocitem" href="../conductors/">Conductors</a></li><li class="is-active"><a class="tocitem" href>Dielectrics</a><ul class="internal"><li><a class="tocitem" href="#Insulation-impedance"><span>Insulation impedance</span></a></li><li><a class="tocitem" href="#Insulation-admittance"><span>Insulation admittance</span></a></li><li><a class="tocitem" href="#Semicon-admittance"><span>Semicon admittance</span></a></li></ul></li><li><a class="tocitem" href="../earth/">Earth return</a></li></ul></li><li><a class="tocitem" href="../../reference/">API reference</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../../developers/architecture/">Architecture</a></li><li><a class="tocitem" href="../../developers/rules/">Rules and patterns</a></li><li><a class="tocitem" href="../../developers/conventions/">Conventions</a></li></ul></li><li><a class="tocitem" href="../../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Theory</a></li><li class="is-active"><a href>Dielectrics</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Dielectrics</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl/blob/main/docs/src/theory/dielectrics.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Dielectrics"><a class="docs-heading-anchor" href="#Dielectrics">Dielectrics</a><a id="Dielectrics-1"></a><a class="docs-heading-anchor-permalink" href="#Dielectrics" title="Permalink"></a></h1><p>The dielectric layers between a conductor and the next conductor outward form its interval. The magnetic field in the interval adds a series term to the loop impedance of the conductor [<a href="../../bibliography/#Ametani1980" id="Ametani1980-cite-7">1</a>], with the relative permeability <code>mu_r_ins</code> of the interval. For a stranded conductor, that permeability includes the solenoid factor of the helical current of its wires, as <a href="../../data-model/">Cable data model</a> describes.</p><p>Each layer also has an admittivity <span>$\kappa$</span>, which the shunt formula reads to build the potential coefficients inside the cable by the series chain of the layers, which the <a href="../matrix/">matrix formulation</a> page gives. An insulator takes the law of <code>insulation_admittance</code> and a semicon the law of <code>semicon_admittance</code>, by the class of its material. The law <code>:lossless</code>, the default of both slots, leaves out conduction and polarization loss. The law <code>:lossy</code> adds them from the fields <code>rho</code> and <code>tan_delta</code> of the material.</p><h2 id="Insulation-impedance"><a class="docs-heading-anchor" href="#Insulation-impedance">Insulation impedance</a><a id="Insulation-impedance-1"></a><a class="docs-heading-anchor-permalink" href="#Insulation-impedance" title="Permalink"></a></h2><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.InsulationImpedance"><a class="docstring-binding" href="#LineCableModels.Engine.InsulationImpedance"><code>LineCableModels.Engine.InsulationImpedance</code></a> — <span class="docstring-category">Module</span></summary><section><div><pre><code class="language-julia hljs">LineCableModels.Engine.InsulationImpedance</code></pre><p>Compute the magnetic series-impedance term across an annular dielectric.</p><p><strong>Formulas</strong></p><p><strong><code>Formula{:ametani1980}</code></strong></p><p>Magnetic term of the series impedance across an annular dielectric layer, from the field between its radii [<a href="../../bibliography/#Ametani1980" id="Ametani1980-cite-8">1</a>, <a href="../../bibliography/#Ametani2015b" id="Ametani2015b-cite-6">10</a>]:</p><p class="math-container">\[z = \frac{s \mu_0 \mu_r}{2 \pi} \ln \frac{r_\mathrm{ex}}{r_\mathrm{in}},\]</p><p>where <span>$s$</span> is the complex frequency [1/s], <span>$r_\mathrm{in}$</span> and <span>$r_\mathrm{ex}$</span> are the inner and outer radii of the layer [m], and <span>$\mu_r$</span> is its relative permeability [dimensionless]. The constant <span>$\mu_0$</span> is <a href="../../reference/#LineCableModels.Engine.μ₀"><code>μ₀</code></a>. The term is zero when <span>$r_\mathrm{in}$</span> is zero or equals <span>$r_\mathrm{ex}$</span>.</p><p><strong>Callable</strong></p><p><code>formula(r_in, r_ex, μ_r, s)</code> returns <span>$z$</span> [Ω/m].</p><ul><li><code>r_in</code>: inner radius [m].</li><li><code>r_ex</code>: outer radius, in [m].</li><li><code>μ_r</code>: relative permeability [dimensionless].</li><li><code>s</code>: complex frequency, <code>j 2π f</code> [1/s].</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/17b5051d526c0f74a1d15e6541069ef131b9a6b2/src/engine/insulationimpedance/InsulationImpedance.jl#L1-L31">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.InsulationImpedance.FORMULAS"><a class="docstring-binding" href="#LineCableModels.Engine.InsulationImpedance.FORMULAS"><code>LineCableModels.Engine.InsulationImpedance.FORMULAS</code></a> — <span class="docstring-category">Constant</span></summary><section><div><p>Identifiers of the insulation-impedance formulas.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/17b5051d526c0f74a1d15e6541069ef131b9a6b2/src/engine/insulationimpedance/InsulationImpedance.jl#L42">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.InsulationImpedance.Formula"><a class="docstring-binding" href="#LineCableModels.Engine.InsulationImpedance.Formula"><code>LineCableModels.Engine.InsulationImpedance.Formula</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">struct Formula{ID, O&lt;:LineCableModels.Commons.FormulationOptions} &lt;: LineCableModels.Engine.AbstractInsulationImpedance</code></pre><p>Represent a magnetic series-impedance formula for an annular dielectric. Its options form a record of type <code>FormulationOptions{Formula{ID}}</code>, with <code>ID</code> the formula identifier.</p><ul><li><code>options::LineCableModels.Commons.FormulationOptions</code>: Options of the formula.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/17b5051d526c0f74a1d15e6541069ef131b9a6b2/src/engine/insulationimpedance/InsulationImpedance.jl#L45">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.InsulationImpedance.Formula-Union{Tuple{Val{ID}}, Tuple{ID}} where ID"><a class="docstring-binding" href="#LineCableModels.Engine.InsulationImpedance.Formula-Union{Tuple{Val{ID}}, Tuple{ID}} where ID"><code>LineCableModels.Engine.InsulationImpedance.Formula</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">Formula(
    ::Val{ID};
    kw...
) -&gt; LineCableModels.Engine.InsulationImpedance.Formula
</code></pre><p>Build the formula named by <code>ID</code> with its declared defaults and supplied options.</p><p><strong>Arguments</strong></p><ul><li><code>Val{ID}</code>: formula identifier from <a href="#LineCableModels.Engine.InsulationImpedance.FORMULAS"><code>FORMULAS</code></a>.</li></ul><p><strong>Keywords</strong></p><ul><li><code>kw...</code>: options declared by <a href="../../reference/#LineCableModels.Commons.defaults"><code>defaults</code></a> for <code>Formula{ID}</code>.</li></ul><p><strong>Returns</strong></p><ul><li>A <a href="#LineCableModels.Engine.InsulationImpedance.Formula"><code>Formula</code></a> with a typed option record.</li></ul><p><strong>Errors</strong></p><ul><li>Throws <code>ArgumentError</code> for an unknown identifier or option.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/17b5051d526c0f74a1d15e6541069ef131b9a6b2/src/engine/insulationimpedance/InsulationImpedance.jl#L62">source</a></section></details></article><h2 id="Insulation-admittance"><a class="docs-heading-anchor" href="#Insulation-admittance">Insulation admittance</a><a id="Insulation-admittance-1"></a><a class="docs-heading-anchor-permalink" href="#Insulation-admittance" title="Permalink"></a></h2><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.InsulationAdmittance"><a class="docstring-binding" href="#LineCableModels.Engine.InsulationAdmittance"><code>LineCableModels.Engine.InsulationAdmittance</code></a> — <span class="docstring-category">Module</span></summary><section><div><pre><code class="language-julia hljs">LineCableModels.Engine.InsulationAdmittance</code></pre><p>Compute the admittivity of insulator layers.</p><p><strong>Formulas</strong></p><p><strong><code>Formula{:lossless}</code></strong></p><p>Admittivity of a dielectric without conduction or polarization loss, the frequency-domain constitutive relation of its displacement current:</p><p class="math-container">\[\kappa = \mathrm{j} 2 \pi f \varepsilon_0 \varepsilon_r,\]</p><p>where <span>$f$</span> is the frequency [Hz], <span>$\kappa$</span> is the admittivity [S/m] and <span>$\varepsilon_r$</span> is the relative permittivity <code>eps_r</code> of the material [dimensionless]. The constant <span>$\varepsilon_0$</span> is <a href="../../reference/#LineCableModels.Engine.ε₀"><code>ε₀</code></a>.</p><p><strong>Callable</strong></p><p><code>formula(material, f)</code> returns <span>$\kappa$</span> [S/m] of an insulator layer.</p><ul><li><code>material</code>: material of the layer.</li><li><code>f</code>: frequency [Hz].</li></ul><p><strong><code>Formula{:lossy}</code></strong></p><p>Admittivity of a dielectric with conduction, polarization loss and displacement current:</p><p class="math-container">\[\kappa = \frac{1}{\rho} + 2 \pi f \varepsilon_0 \varepsilon_r \tan\delta
    + \mathrm{j} 2 \pi f \varepsilon_0 \varepsilon_r,\]</p><p>where <span>$\rho$</span> is the resistivity <code>rho</code> of the material [Ω·m] and <span>$\tan\delta$</span> is its loss tangent <code>tan_delta</code> [dimensionless]. The other symbols are as in <code>Formula{:lossless}</code>.</p><p><strong>Callable</strong></p><p><code>formula(material, f)</code> returns <span>$\kappa$</span> [S/m] of an insulator layer.</p><ul><li><code>material</code>: material of the layer.</li><li><code>f</code>: frequency [Hz].</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/17b5051d526c0f74a1d15e6541069ef131b9a6b2/src/engine/insulationadmittance/InsulationAdmittance.jl#L1-L47">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.InsulationAdmittance.FORMULAS"><a class="docstring-binding" href="#LineCableModels.Engine.InsulationAdmittance.FORMULAS"><code>LineCableModels.Engine.InsulationAdmittance.FORMULAS</code></a> — <span class="docstring-category">Constant</span></summary><section><div><p>Identifiers of the insulation-admittance formulas.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/17b5051d526c0f74a1d15e6541069ef131b9a6b2/src/engine/insulationadmittance/InsulationAdmittance.jl#L59">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.InsulationAdmittance.Formula"><a class="docstring-binding" href="#LineCableModels.Engine.InsulationAdmittance.Formula"><code>LineCableModels.Engine.InsulationAdmittance.Formula</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">struct Formula{ID, O&lt;:LineCableModels.Commons.FormulationOptions} &lt;: LineCableModels.Engine.AbstractInsulationAdmittance</code></pre><p>Represent an admittivity law for an insulator layer. Its options form a record of type <code>FormulationOptions{Formula{ID}}</code>, with <code>ID</code> the formula identifier.</p><ul><li><code>options::LineCableModels.Commons.FormulationOptions</code>: Options of the formula.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/17b5051d526c0f74a1d15e6541069ef131b9a6b2/src/engine/insulationadmittance/InsulationAdmittance.jl#L62">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.InsulationAdmittance.Formula-Union{Tuple{Val{ID}}, Tuple{ID}} where ID"><a class="docstring-binding" href="#LineCableModels.Engine.InsulationAdmittance.Formula-Union{Tuple{Val{ID}}, Tuple{ID}} where ID"><code>LineCableModels.Engine.InsulationAdmittance.Formula</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">Formula(
    ::Val{ID};
    kw...
) -&gt; LineCableModels.Engine.InsulationAdmittance.Formula
</code></pre><p>Build the formula named by <code>ID</code> with its declared defaults and supplied options.</p><p><strong>Arguments</strong></p><ul><li><code>Val{ID}</code>: formula identifier from <a href="#LineCableModels.Engine.InsulationAdmittance.FORMULAS"><code>FORMULAS</code></a>.</li></ul><p><strong>Keywords</strong></p><ul><li><code>kw...</code>: options declared by <a href="../../reference/#LineCableModels.Commons.defaults"><code>defaults</code></a> for <code>Formula{ID}</code>.</li></ul><p><strong>Returns</strong></p><ul><li>A <a href="#LineCableModels.Engine.InsulationAdmittance.Formula"><code>Formula</code></a> with a typed option record.</li></ul><p><strong>Errors</strong></p><ul><li>Throws <code>ArgumentError</code> for an unknown identifier or option.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/17b5051d526c0f74a1d15e6541069ef131b9a6b2/src/engine/insulationadmittance/InsulationAdmittance.jl#L79">source</a></section></details></article><h2 id="Semicon-admittance"><a class="docs-heading-anchor" href="#Semicon-admittance">Semicon admittance</a><a id="Semicon-admittance-1"></a><a class="docs-heading-anchor-permalink" href="#Semicon-admittance" title="Permalink"></a></h2><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.SemiconAdmittance"><a class="docstring-binding" href="#LineCableModels.Engine.SemiconAdmittance"><code>LineCableModels.Engine.SemiconAdmittance</code></a> — <span class="docstring-category">Module</span></summary><section><div><pre><code class="language-julia hljs">LineCableModels.Engine.SemiconAdmittance</code></pre><p>Compute the admittivity of semicon layers.</p><p><strong>Formulas</strong></p><p><strong><code>Formula{:lossless}</code></strong></p><p>Admittivity of a dielectric without conduction or polarization loss, the frequency-domain constitutive relation of its displacement current:</p><p class="math-container">\[\kappa = \mathrm{j} 2 \pi f \varepsilon_0 \varepsilon_r,\]</p><p>where <span>$f$</span> is the frequency [Hz], <span>$\kappa$</span> is the admittivity [S/m] and <span>$\varepsilon_r$</span> is the relative permittivity <code>eps_r</code> of the material [dimensionless]. The constant <span>$\varepsilon_0$</span> is <a href="../../reference/#LineCableModels.Engine.ε₀"><code>ε₀</code></a>.</p><p><strong>Callable</strong></p><p><code>formula(material, f)</code> returns <span>$\kappa$</span> [S/m] of a semicon layer.</p><ul><li><code>material</code>: material of the layer.</li><li><code>f</code>: frequency [Hz].</li></ul><p><strong><code>Formula{:lossy}</code></strong></p><p>Admittivity of a dielectric with conduction, polarization loss and displacement current:</p><p class="math-container">\[\kappa = \frac{1}{\rho} + 2 \pi f \varepsilon_0 \varepsilon_r \tan\delta
    + \mathrm{j} 2 \pi f \varepsilon_0 \varepsilon_r,\]</p><p>where <span>$\rho$</span> is the resistivity <code>rho</code> of the material [Ω·m] and <span>$\tan\delta$</span> is its loss tangent <code>tan_delta</code> [dimensionless]. The other symbols are as in <code>Formula{:lossless}</code>.</p><p><strong>Callable</strong></p><p><code>formula(material, f)</code> returns <span>$\kappa$</span> [S/m] of a semicon layer.</p><ul><li><code>material</code>: material of the layer.</li><li><code>f</code>: frequency [Hz].</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/17b5051d526c0f74a1d15e6541069ef131b9a6b2/src/engine/semiconadmittance/SemiconAdmittance.jl#L1-L47">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.SemiconAdmittance.FORMULAS"><a class="docstring-binding" href="#LineCableModels.Engine.SemiconAdmittance.FORMULAS"><code>LineCableModels.Engine.SemiconAdmittance.FORMULAS</code></a> — <span class="docstring-category">Constant</span></summary><section><div><p>Identifiers of the semicon-admittance formulas.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/17b5051d526c0f74a1d15e6541069ef131b9a6b2/src/engine/semiconadmittance/SemiconAdmittance.jl#L59">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.SemiconAdmittance.Formula"><a class="docstring-binding" href="#LineCableModels.Engine.SemiconAdmittance.Formula"><code>LineCableModels.Engine.SemiconAdmittance.Formula</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">struct Formula{ID, O&lt;:LineCableModels.Commons.FormulationOptions} &lt;: LineCableModels.Engine.AbstractSemiconAdmittance</code></pre><p>Represent an admittivity law for a semicon layer. Its options form a record of type <code>FormulationOptions{Formula{ID}}</code>, with <code>ID</code> the formula identifier.</p><ul><li><code>options::LineCableModels.Commons.FormulationOptions</code>: Options of the formula.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/17b5051d526c0f74a1d15e6541069ef131b9a6b2/src/engine/semiconadmittance/SemiconAdmittance.jl#L62">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.SemiconAdmittance.Formula-Union{Tuple{Val{ID}}, Tuple{ID}} where ID"><a class="docstring-binding" href="#LineCableModels.Engine.SemiconAdmittance.Formula-Union{Tuple{Val{ID}}, Tuple{ID}} where ID"><code>LineCableModels.Engine.SemiconAdmittance.Formula</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">Formula(
    ::Val{ID};
    kw...
) -&gt; LineCableModels.Engine.SemiconAdmittance.Formula
</code></pre><p>Build the formula named by <code>ID</code> with its declared defaults and supplied options.</p><p><strong>Arguments</strong></p><ul><li><code>Val{ID}</code>: formula identifier from <a href="#LineCableModels.Engine.SemiconAdmittance.FORMULAS"><code>FORMULAS</code></a>.</li></ul><p><strong>Keywords</strong></p><ul><li><code>kw...</code>: options declared by <a href="../../reference/#LineCableModels.Commons.defaults"><code>defaults</code></a> for <code>Formula{ID}</code>.</li></ul><p><strong>Returns</strong></p><ul><li>A <a href="#LineCableModels.Engine.SemiconAdmittance.Formula"><code>Formula</code></a> with a typed option record.</li></ul><p><strong>Errors</strong></p><ul><li>Throws <code>ArgumentError</code> for an unknown identifier or option.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/17b5051d526c0f74a1d15e6541069ef131b9a6b2/src/engine/semiconadmittance/SemiconAdmittance.jl#L79">source</a></section></details></article><p><a href="../contents/">Back to Contents</a></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../conductors/">« Conductors</a><a class="docs-footer-nextpage" href="../earth/">Earth return »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/LineCableModels.jl">LineCableModels.jl</a> v0.1.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Tuesday 3 November 2026 08:30">Tuesday 3 November 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
