<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Earth return · LineCableModels.jl</title><meta name="title" content="Earth return · LineCableModels.jl"/><meta property="og:title" content="Earth return · LineCableModels.jl"/><meta property="twitter:title" content="Earth return · LineCableModels.jl"/><meta name="description" content="Documentation for LineCableModels.jl."/><meta property="og:description" content="Documentation for LineCableModels.jl."/><meta property="twitter:description" content="Documentation for LineCableModels.jl."/><meta property="og:url" content="https://electa-git.github.io/LineCableModels.jl/theory/earth/"/><meta property="twitter:url" content="https://electa-git.github.io/LineCableModels.jl/theory/earth/"/><link rel="canonical" href="https://electa-git.github.io/LineCableModels.jl/theory/earth/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../../assets/custom.js"></script><script src="../../assets/documentercitations/citations-data.js"></script><script src="../../assets/documentercitations/citations-hover.js"></script><script src="../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.svg" alt="LineCableModels.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">LineCableModels.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Examples</span><ul><li><a class="tocitem" href="../../examples/">Contents</a></li><li><a class="tocitem" href="../../examples/solid_1000mm2_single/">Single-core cable with a 1000 mm² solid aluminum conductor</a></li><li><a class="tocitem" href="../../examples/cable_380kv_no_armour_ac_flat/">380 kV cables in flat formation</a></li><li><a class="tocitem" href="../../examples/cable_320kv_armoured_dc_bipole/">320 kV armored cables of a bipole</a></li><li><a class="tocitem" href="../../examples/cable_525kv_subsea_armoured_ac_flat/">525 kV subsea armored cables in flat formation</a></li></ul></li><li><span class="tocitem">User guide</span><ul><li><a class="tocitem" href="../../data-model/">Cable data model</a></li><li><a class="tocitem" href="../../computing/">Line parameters</a></li><li><a class="tocitem" href="../../fem/">Finite element solver</a></li><li><a class="tocitem" href="../../uncertainty/">Uncertainty quantification</a></li></ul></li><li><span class="tocitem">Theory</span><ul><li><a class="tocitem" href="../contents/">Contents</a></li><li><a class="tocitem" href="../matrix/">Matrix formulation</a></li><li><a class="tocitem" href="../conductors/">Conductors</a></li><li><a class="tocitem" href="../dielectrics/">Dielectrics</a></li><li class="is-active"><a class="tocitem" href>Earth return</a><ul class="internal"><li><a class="tocitem" href="#The-physical-model"><span>The physical model</span></a></li><li><a class="tocitem" href="#Validity-of-the-default-formula"><span>Validity of the default formula</span></a></li><li><a class="tocitem" href="#The-properties-of-the-air-and-the-earth"><span>The properties of the air and the earth</span></a></li><li><a class="tocitem" href="#Earth-return-formulas"><span>Earth-return formulas</span></a></li><li><a class="tocitem" href="#Spectral-integrals"><span>Spectral integrals</span></a></li><li><a class="tocitem" href="#Earth-properties"><span>Earth properties</span></a></li></ul></li></ul></li><li><a class="tocitem" href="../../reference/">API reference</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../../developers/architecture/">Architecture</a></li><li><a class="tocitem" href="../../developers/rules/">Rules and patterns</a></li><li><a class="tocitem" href="../../developers/conventions/">Conventions</a></li></ul></li><li><a class="tocitem" href="../../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Theory</a></li><li class="is-active"><a href>Earth return</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Earth return</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl/blob/main/docs/src/theory/earth.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Earth-return"><a class="docs-heading-anchor" href="#Earth-return">Earth return</a><a id="Earth-return-1"></a><a class="docs-heading-anchor-permalink" href="#Earth-return" title="Permalink"></a></h1><h2 id="The-physical-model"><a class="docs-heading-anchor" href="#The-physical-model">The physical model</a><a id="The-physical-model-1"></a><a class="docs-heading-anchor-permalink" href="#The-physical-model" title="Permalink"></a></h2><p>The air above the interface <code>y = 0</code> and the earth below it are homogeneous half-spaces, each with its resistivity <span>$\rho$</span>, relative permittivity <span>$\varepsilon_r$</span> and relative permeability <span>$\mu_r$</span>. Each cable is a source of circumferential currents on its exterior circle, which lies wholly in one medium. The formula closes the circumference currents of all cables completely through the matrix <code>L</code> of its state, and the fields vary along the line as <span>$e^{-\Gamma x}$</span>, with a prescribed longitudinal wavenumber <span>$\Gamma$</span>, zero by default.</p><p>The formula gives two quantities per pair of cables, from their exterior surfaces: the earth-return impedance <code>Zg</code> and the earth-return potential coefficients <code>Pg</code>. They are the matrices <span>$\mathbf Z_{\mathrm{env}}$</span> and <span>$\mathbf P_{\mathrm{env}}$</span> of the <a href="../matrix/">matrix formulation</a>, added to every pair of conductors of each pair of cables.</p><p>The fields of each medium are spectral integrals over the real line of the transverse wavenumber. The formula evaluates them on a complex ray, which <a href="#LineCableModels.Engine.ray!"><code>ray!</code></a> chooses with the breakpoints of the quadrature, and <a href="#LineCableModels.Engine.integrate"><code>integrate</code></a> evaluates each integral by adaptive quadrature. The option <code>integral</code> of the formula selects the method and its controls, <code>integral = (method = :quad, rtol, atol, maxevals)</code>.</p><h2 id="Validity-of-the-default-formula"><a class="docs-heading-anchor" href="#Validity-of-the-default-formula">Validity of the default formula</a><a id="Validity-of-the-default-formula-1"></a><a class="docs-heading-anchor-permalink" href="#Validity-of-the-default-formula" title="Permalink"></a></h2><p>The default formula, <code>:unified</code>, holds within two ranges.</p><ul><li><strong>Prescribed Γ.</strong> A nonzero Γ lies between the propagation constants of the two media. It is in range at a frequency where Im γ<em>air ≤ Im Γ ≤ Im γ</em>earth and Re Γ ≤ Re γ_earth. Γ = 0, the default, always lies in range.</li><li><strong>Thick receiver.</strong> The formula represents each receiving conductor by the mean field on its exterior circumference. A conductor that is thick compared with the transverse wavelength of its medium receives a voltage that departs from the full-field value. The error grows as (κ<em>m r</em>p)², where κ<em>m is the outgoing root of γ</em>m² − Γ² in the medium of conductor p and r<em>p is its exterior radius, the jacket for an insulated cable. The range is |κ</em>m r_p| ≤ 0.1. Emission from a thick conductor is accurate.</li></ul><p>The calibration below is indicative. It compares the default formula with a finite-element reference for two bare copper conductors buried at 1 m depth and 2 m apart, in earth of 1000 Ω·m and relative permittivity 12, at 100 MHz with Γ = 0, where |κ_earth| ≈ 7.26 1/m.</p><table><tr><th style="text-align: right">Radii (m)</th><th style="text-align: right">κr</th><th style="text-align: right">Scaled Y error</th><th style="text-align: right">P error, thick receiver</th><th style="text-align: right">P error, thin receiver</th></tr><tr><td style="text-align: right">0.002 / 0.002</td><td style="text-align: right">0.015</td><td style="text-align: right">0.74 %</td><td style="text-align: right">none</td><td style="text-align: right">≤ 1.0 % (all entries)</td></tr><tr><td style="text-align: right">0.01 / 0.01</td><td style="text-align: right">0.073</td><td style="text-align: right">1.08 %</td><td style="text-align: right">none</td><td style="text-align: right">not reported</td></tr><tr><td style="text-align: right">0.0425 / 0.002</td><td style="text-align: right">0.31 / 0.015</td><td style="text-align: right">1.55 %</td><td style="text-align: right">11.0 % (mutual)</td><td style="text-align: right">2.0 % (mutual)</td></tr><tr><td style="text-align: right">0.0425 / 0.0425</td><td style="text-align: right">0.31</td><td style="text-align: right">5.18 %</td><td style="text-align: right">11 % mutual, 4.5 % self</td><td style="text-align: right">none</td></tr></table><p>The scaled Y error is max|ΔY| / max|diag Y_ref|. P = jω Y⁻¹, with one row per receiver. The reference itself has an error floor of about 0.7 %, the first row. The calibration covers buried conductors only. In air at Γ = 0, κ ≈ k₀, so a 20 mm radius reaches κr ≈ 0.13 at 300 MHz, a regime outside the calibration.</p><h2 id="The-properties-of-the-air-and-the-earth"><a class="docs-heading-anchor" href="#The-properties-of-the-air-and-the-earth">The properties of the air and the earth</a><a id="The-properties-of-the-air-and-the-earth-1"></a><a class="docs-heading-anchor-permalink" href="#The-properties-of-the-air-and-the-earth" title="Permalink"></a></h2><p>The law of the slot <code>earth_properties</code> gives the resistivity, the relative permittivity and the relative permeability of the air and of the earth at each frequency. The one law of this release, <code>:constant</code>, gives the static values of each layer at every frequency.</p><h2 id="Earth-return-formulas"><a class="docs-heading-anchor" href="#Earth-return-formulas">Earth-return formulas</a><a id="Earth-return-formulas-1"></a><a class="docs-heading-anchor-permalink" href="#Earth-return-formulas" title="Permalink"></a></h2><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.EarthReturn"><a class="docstring-binding" href="#LineCableModels.Engine.EarthReturn"><code>LineCableModels.Engine.EarthReturn</code></a> — <span class="docstring-category">Module</span></summary><section><div><pre><code class="language-julia hljs">LineCableModels.Engine.EarthReturn</code></pre><p>Compute the earth-return impedances and potential coefficients of cables. A formula gives the impedance, the potential coefficients, or both, by the methods it defines.</p><p><strong>Formulas</strong></p><p><strong><code>Formula{:unified}</code></strong></p><p>Earth-return impedances and potential coefficients of conductors in two homogeneous half-spaces, the air, medium 1 with <span>$y &gt; 0$</span>, and the earth, medium 2 with <span>$y &lt; 0$</span>, for fields with the dependence <span>$e^{-\Gamma \ell}$</span> along the line, where <span>$\ell$</span> is the axial coordinate. Each cable enters as a solid conductor bounded by its exterior circumference, which lies wholly in one medium. The field of each conductor is that of one axial line source, and each conductor takes the circumferential mean of the field on its circumference, the zeroth azimuthal harmonic. The formula contains the solutions of the underground case [<a href="../../bibliography/#cit-5437464" id="cit-5437464-cite-2">3</a>] and of the mixed overhead and underground case [<a href="../../bibliography/#MartinsBritto2024" id="MartinsBritto2024-cite-2">4</a>].</p><p>For each medium <span>$t$</span>, the complex conductivity <span>$\widehat\sigma_t$</span> [S/m], the permeability <span>$\mu_t$</span> [H/m], the transverse propagation parameter <span>$\kappa_t$</span> [1/m] and the vertical decay parameter <span>$a_t$</span> [1/m] are</p><p class="math-container">\[\widehat\sigma_t = \frac{1}{\rho_t} + s \varepsilon_0 \varepsilon_{r,t}, \qquad
\mu_t = \mu_0 \mu_{r,t}, \qquad
\kappa_t^2 = s \mu_t \widehat\sigma_t - \Gamma^2, \qquad
a_t = \sqrt{\lambda^2 + \kappa_t^2},\]</p><p>where <span>$s = \mathrm{j} 2 \pi f$</span> is the complex frequency [1/s], <span>$\rho_t$</span> is the resistivity [Ω·m], <span>$\varepsilon_{r,t}$</span> and <span>$\mu_{r,t}$</span> are the relative permittivity and permeability [dimensionless], <span>$\Gamma$</span> is the longitudinal wavenumber [1/m], and <span>$\lambda$</span> is the transverse Fourier variable [1/m]. The constants <span>$\varepsilon_0$</span> and <span>$\mu_0$</span> are <a href="../../reference/#LineCableModels.Engine.vacuum_permittivity"><code>vacuum_permittivity</code></a> and <a href="../../reference/#LineCableModels.Engine.vacuum_permeability"><code>vacuum_permeability</code></a>. The square roots take the decaying branch. The spectral denominators are</p><p class="math-container">\[\Delta_\mu = \mu_2 a_1 + \mu_1 a_2, \qquad
\Delta_\sigma = \widehat\sigma_2 a_1 + \widehat\sigma_1 a_2.\]</p><p>Conductor <span>$i$</span> has its center at <span>$(x_i, y_i)$</span>, the distance <span>$h_i = |y_i|$</span> to the interface, the exterior radius <span>$r_i$</span> [m] and the medium <span>$t = m(i)$</span>. In a coefficient <span>$ij$</span>, conductor <span>$i$</span> is the target and conductor <span>$j$</span> the source, in the medium <span>$s = m(j)$</span>, and <span>$\bar s$</span> is the other medium. The distance between the centers is <span>$D_{ij}$</span>, the distance from conductor <span>$i$</span> to the image of conductor <span>$j$</span> is <span>$D&#39;_{ij} = \sqrt{x_{ij}^2 + (h_i + h_j)^2}$</span>, with <span>$D&#39;_{ii} = 2 h_i$</span>, and <span>$x_{ij} = x_i - x_j$</span> [m].</p><p>For conductors in the same medium, <span>$t = s$</span>, the means of the direct and image fields and the interface corrections are</p><p class="math-container">\[\begin{aligned}
\Lambda_{ii} &amp;= K_0(\kappa_s r_i) - I_0(\kappa_s r_i) K_0(2 \kappa_s h_i), \qquad
\Lambda_{ij} = I_0(\kappa_s r_i)
    \left[K_0(\kappa_s D_{ij}) - K_0(\kappa_s D&#39;_{ij})\right], \\
J_{ij} &amp;= \int_0^\infty \frac{\mu_{\bar s}}{\Delta_\mu}
    e^{-a_s (h_i + h_j)} \cos(\lambda x_{ij}) \, \mathrm{d}\lambda, \qquad
M_{ij} = \int_0^\infty
    \frac{\widehat\sigma_s (\mu_s a_s + \mu_{\bar s} a_{\bar s})}{\Delta_\mu \Delta_\sigma}
    e^{-a_s (h_i + h_j)} \cos(\lambda x_{ij}) \, \mathrm{d}\lambda,
\end{aligned}\]</p><p>where <span>$I_\nu$</span> and <span>$K_\nu$</span> are the modified Bessel functions of order <span>$\nu$</span>. The axial vector-potential kernel <span>$\widetilde L_{ij}$</span> [H/m] and the scalar-potential kernel <span>$\widetilde\Phi_{ij}$</span> [m/F] are</p><p class="math-container">\[\widetilde L_{ij} = \frac{\mu_s}{2 \pi}
    \left[\Lambda_{ij} + 2 I_0(\kappa_s r_i) J_{ij}\right], \qquad
\widetilde\Phi_{ij} = \frac{s}{2 \pi \widehat\sigma_s}
    \left[\Lambda_{ij} + 2 I_0(\kappa_s r_i) M_{ij}\right]\]</p><p>for <span>$t = s$</span>, and, from the transmitted fields,</p><p class="math-container">\[\begin{aligned}
\widetilde L_{ij} &amp;= \frac{\mu_t \mu_s}{\pi} I_0(\kappa_t r_i) \int_0^\infty
    \frac{e^{-a_t h_i - a_s h_j}}{\Delta_\mu} \cos(\lambda x_{ij}) \, \mathrm{d}\lambda, \\
\widetilde\Phi_{ij} &amp;= \frac{s}{\pi} I_0(\kappa_t r_i) \int_0^\infty
    \frac{\mu_1 a_1 + \mu_2 a_2}{\Delta_\mu \Delta_\sigma}
    e^{-a_t h_i - a_s h_j} \cos(\lambda x_{ij}) \, \mathrm{d}\lambda
\end{aligned}\]</p><p>for <span>$t \neq s$</span>. The kernel <span>$\widetilde K_{ij} = s \widetilde L_{ij} - (\Gamma^2 / s) \widetilde\Phi_{ij}$</span> [Ω/m] is the negative mean axial electric field at conductor <span>$i$</span> per source amplitude at conductor <span>$j$</span>.</p><p>The voltage of a conductor is the circumferential mean of the integral of the vertical electric field from a reference level. A conductor in the earth is referred to infinite depth, and a conductor in the air to the interface below it. The source-normalized voltage coefficients <span>$\widetilde P_{ij}$</span> [m/F] are</p><p class="math-container">\[\begin{aligned}
\widetilde P_{ij} &amp;= \delta_{ts} \frac{s}{2 \pi \widehat\sigma_2} \Lambda_{ij}
    + \frac{s}{\pi} I_0(\kappa_2 r_i) \int_0^\infty \frac{a_1}{a_2 \Delta_\sigma}
    e^{-a_2 h_i - a_s h_j} \cos(\lambda x_{ij}) \, \mathrm{d}\lambda,
    &amp; t &amp;= 2, \\
\widetilde P_{ij} &amp;= \delta_{ts} \frac{s}{2 \pi \widehat\sigma_1} \Lambda_{ij}
    + \frac{s}{\pi} \int_0^\infty \frac{a_2}{a_1 \Delta_\sigma}
    \left[I_0(\kappa_1 r_i) e^{-a_1 h_i} - J_0(\lambda r_i)\right]
    e^{-a_s h_j} \cos(\lambda x_{ij}) \, \mathrm{d}\lambda,
    &amp; t &amp;= 1,
\end{aligned}\]</p><p>where <span>$\delta$</span> is the Kronecker delta and <span>$J_0$</span> is the Bessel function of order zero, which averages the interface endpoint over the horizontal extent of the circumference.</p><p>The enclosed currents follow from the complete field on the circumferences, with the reflected and mutual fields, through the dimensionless current matrix <span>$\mathbf T$</span>, held as <code>L</code> in the state of the formula, and the diagonal matrices <span>$\mathbf W$</span> [dimensionless] and <span>$\mathbf F$</span> [m/Ω]. Elimination of the source amplitudes gives the earth-return potential coefficients <span>$\mathbf P_g$</span> [m/F] and impedances <span>$\mathbf Z_g$</span> [Ω/m]:</p><p class="math-container">\[\mathbf T = \mathbf W^{-1} - \mathbf F \widetilde{\mathbf K}, \qquad
W_{ii} = I_0(\kappa_t r_i), \qquad
F_{ii} = \frac{2 \pi \widehat\sigma_t r_i I_1(\kappa_t r_i)}{\kappa_t I_0(\kappa_t r_i)},\]</p><p class="math-container">\[\mathbf P_g = \widetilde{\mathbf P} \mathbf T^{-1}, \qquad
\mathbf Z_g = \left(\widetilde{\mathbf K}
    + \frac{\Gamma^2}{s} \widetilde{\mathbf P}\right) \mathbf T^{-1}.\]</p><p>The internal impedances of the conductors are not part of <span>$\mathbf Z_g$</span>: the impedance inside each cable, <code>Zin</code>, gives them.</p><p>The integrals run along the complex ray that <a href="#LineCableModels.Engine.ray!"><code>ray!</code></a> selects, and <a href="#LineCableModels.Engine.integrate"><code>integrate</code></a> evaluates them. The kernel <span>$\widetilde\Phi_{ij}$</span> enters only for <span>$\Gamma \neq 0$</span>. With <span>$\xi = \kappa_t r_i$</span>, the ratio <span>$I_1(\xi) / (\xi I_0(\xi))$</span> in <span>$F_{ii}$</span> is the series <span>$1/2 - \xi^2/16 + \xi^4/96 - 11 \xi^6/6144$</span> for a nominal <span>$|\xi| &lt; 10^{-3}$</span>. The direct and image terms are evaluated together for a nominal <span>$|\kappa_s D&#39;_{ij}| &lt; 0.5$</span>, and their difference is <span>$\ln(D&#39;_{ij} / D_{ij})$</span> for <span>$\kappa_s = 0$</span>, with <span>$D_{ii} = r_i$</span>. The implementation scales the column of each source <span>$j$</span> by <span>$e^{|\operatorname{Re} \kappa_s r_j|}$</span> with exponentially scaled Bessel functions, and the scaling cancels in <span>$\mathbf P_g$</span> and <span>$\mathbf Z_g$</span>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/earthreturn/EarthReturn.jl#L1-L147">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.EarthReturn.FORMULAS"><a class="docstring-binding" href="#LineCableModels.Engine.EarthReturn.FORMULAS"><code>LineCableModels.Engine.EarthReturn.FORMULAS</code></a> — <span class="docstring-category">Constant</span></summary><section><div><p>Identifiers of the earth-return formulas.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/earthreturn/EarthReturn.jl#L162">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.EarthReturn.Formula"><a class="docstring-binding" href="#LineCableModels.Engine.EarthReturn.Formula"><code>LineCableModels.Engine.EarthReturn.Formula</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">struct Formula{ID, O&lt;:LineCableModels.Commons.FormulationOptions} &lt;: LineCableModels.Engine.AbstractEarthReturn</code></pre><p>Represent an earth-return impedance and potential-coefficient formula. Its options form a record of type <code>FormulationOptions{Formula{ID}}</code>, with <code>ID</code> the formula identifier.</p><ul><li><code>options::LineCableModels.Commons.FormulationOptions</code>: Options of the formula.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/earthreturn/EarthReturn.jl#L165">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.EarthReturn.Formula-Union{Tuple{Val{ID}}, Tuple{ID}} where ID"><a class="docstring-binding" href="#LineCableModels.Engine.EarthReturn.Formula-Union{Tuple{Val{ID}}, Tuple{ID}} where ID"><code>LineCableModels.Engine.EarthReturn.Formula</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">Formula(
    ::Val{ID};
    kw...
) -&gt; LineCableModels.Engine.EarthReturn.Formula
</code></pre><p>Build the formula named by <code>ID</code> with its declared defaults and supplied options.</p><p><strong>Arguments</strong></p><ul><li><code>Val{ID}</code>: formula identifier from <a href="#LineCableModels.Engine.EarthReturn.FORMULAS"><code>FORMULAS</code></a>.</li></ul><p><strong>Keywords</strong></p><ul><li><code>kw...</code>: options declared by <a href="../../reference/#LineCableModels.Commons.defaults"><code>defaults</code></a> for <code>Formula{ID}</code>.</li></ul><p><strong>Returns</strong></p><ul><li>A <a href="#LineCableModels.Engine.EarthReturn.Formula"><code>Formula</code></a> with a typed option record.</li></ul><p><strong>Errors</strong></p><ul><li>Throws <code>ArgumentError</code> for an unknown identifier or option.</li><li>Throws <code>ArgumentError</code> for invalid integration controls.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/earthreturn/EarthReturn.jl#L182">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Commons.defaults-Tuple{Type{LineCableModels.Engine.EarthReturn.Formula{:unified}}}"><a class="docstring-binding" href="#LineCableModels.Commons.defaults-Tuple{Type{LineCableModels.Engine.EarthReturn.Formula{:unified}}}"><code>LineCableModels.Commons.defaults</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">defaults(
    _::Type{LineCableModels.Engine.EarthReturn.Formula{:unified}}
) -&gt; @NamedTuple{integral::Pair{typeof(LineCableModels.Engine.integrate), Symbol}}
</code></pre><p>Return the declared options of the unified earth-return formula.</p><p><strong>Arguments</strong></p><ul><li><code>Formula{:unified}</code>: earth-return formula type.</li></ul><p><strong>Returns</strong></p><ul><li><code>integral</code>: the default integration selection, <code>integrate =&gt; :quad</code>.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/earthreturn/unified.jl#L1">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Commons.validate-Tuple{LineCableModels.Commons.FormulationOptions{LineCableModels.Engine.EarthReturn.Formula{:unified}}}"><a class="docstring-binding" href="#LineCableModels.Commons.validate-Tuple{LineCableModels.Commons.FormulationOptions{LineCableModels.Engine.EarthReturn.Formula{:unified}}}"><code>LineCableModels.Commons.validate</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">validate(
    options::LineCableModels.Commons.FormulationOptions{LineCableModels.Engine.EarthReturn.Formula{:unified}}
) -&gt; LineCableModels.Commons.FormulationOptions{LineCableModels.Engine.EarthReturn.Formula{:unified}}
</code></pre><p>Check the integration controls of the unified earth-return formula.</p><p><strong>Arguments</strong></p><ul><li><code>options</code>: formula options with an integration section.</li></ul><p><strong>Returns</strong></p><ul><li><code>options</code>, unchanged.</li></ul><p><strong>Errors</strong></p><ul><li>Throws <code>ArgumentError</code> for a negative or nonfinite tolerance, two zero tolerances, or a nonpositive evaluation limit.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/earthreturn/unified.jl#L18">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Commons.validate-Tuple{LineParametersProblem, LineCableModels.Engine.EarthReturn.Formula{:unified}}"><a class="docstring-binding" href="#LineCableModels.Commons.validate-Tuple{LineParametersProblem, LineCableModels.Engine.EarthReturn.Formula{:unified}}"><code>LineCableModels.Commons.validate</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">validate(
    problem::LineParametersProblem,
    formula::LineCableModels.Engine.EarthReturn.Formula{:unified}
) -&gt; LineParametersProblem
</code></pre><p>Check that each outer cable circumference lies strictly within one medium. The circumference-current formula requires an outer radius smaller than the distance from the cable center to the interface.</p><p><strong>Arguments</strong></p><ul><li><code>problem</code>: cable geometry and earth model.</li><li><code>formula</code>: unified earth-return formula that consumes the problem.</li></ul><p><strong>Returns</strong></p><ul><li><code>problem</code>, unchanged.</li></ul><p><strong>Errors</strong></p><ul><li>Throws <code>DomainError</code> for a cable whose outer circumference touches or crosses the interface.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/earthreturn/unified.jl#L41">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.initialize_buffers-Union{Tuple{T}, Tuple{LineCableModels.Engine.EarthReturn.Formula{:unified}, LineParametersProblem, LineCableModels.Engine.CoaxialInput{T, L} where L&lt;:(AbstractVector{&lt;:Material{T}}), Any}} where T"><a class="docstring-binding" href="#LineCableModels.Engine.initialize_buffers-Union{Tuple{T}, Tuple{LineCableModels.Engine.EarthReturn.Formula{:unified}, LineParametersProblem, LineCableModels.Engine.CoaxialInput{T, L} where L&lt;:(AbstractVector{&lt;:Material{T}}), Any}} where T"><code>LineCableModels.Engine.initialize_buffers</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">initialize_buffers(
    formula::LineCableModels.Engine.EarthReturn.Formula{:unified},
    _::LineParametersProblem,
    input::LineCableModels.Engine.CoaxialInput{T, L} where L&lt;:(AbstractArray{&lt;:Material{T}, 1}),
    buffers
) -&gt; Union{NamedTuple, DataStructures.SortedMultiDict}
</code></pre><p>Allocate cable matrices and state vectors under <code>unified</code>, then add the integral arrays for the selected quadrature method.</p><p><strong>Arguments</strong></p><ul><li><code>formula</code>: unified earth-return formula with integration controls.</li><li><code>LineParametersProblem</code>: problem whose computation needs the arrays.</li><li><code>input</code>: numerical cable geometry.</li><li><code>buffers</code>: computation arrays already allocated.</li></ul><p><strong>Returns</strong></p><ul><li><code>buffers</code> extended with the <code>unified</code> and <code>integral</code> blocks. <a href="#LineCableModels.Engine.prepare!-Tuple{LineCableModels.Engine.EarthReturn.Formula{:unified}, Any, LineCableModels.Engine.CoaxialInput, Any, Any, Any}"><code>prepare!</code></a> fills the <code>unified</code> arrays.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/earthreturn/unified.jl#L77">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.prepare!-Tuple{LineCableModels.Engine.EarthReturn.Formula{:unified}, Any, LineCableModels.Engine.CoaxialInput, Any, Any, Any}"><a class="docstring-binding" href="#LineCableModels.Engine.prepare!-Tuple{LineCableModels.Engine.EarthReturn.Formula{:unified}, Any, LineCableModels.Engine.CoaxialInput, Any, Any, Any}"><code>LineCableModels.Engine.prepare!</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">prepare!(
    formula::LineCableModels.Engine.EarthReturn.Formula{:unified},
    buffers,
    input::LineCableModels.Engine.CoaxialInput,
    media,
    s,
    k
) -&gt; Any
</code></pre><p>Compute the earth-return impedances and potential coefficients of the cables at the frequency of index <code>k</code> by the formula <code>Formula{:unified}</code>, whose equations are in the section &quot;Formulas&quot; of <a href="#LineCableModels.Engine.EarthReturn"><code>EarthReturn</code></a>. The longitudinal wavenumber is <code>buffers.gamma[k]</code>. The results and the shared state of the two quantities stay in <code>buffers.unified</code>, which <a href="../matrix/#LineCableModels.Engine.impedance!"><code>impedance!</code></a> and <a href="../matrix/#LineCableModels.Engine.potential!"><code>potential!</code></a> read.</p><p><strong>Arguments</strong></p><ul><li><code>formula</code>: unified earth-return formula with integration controls.</li><li><code>buffers</code>: computation arrays with <code>gamma</code>, <code>integral</code>, and <code>unified</code>.</li><li><code>input</code>: cable centers and outer radii.</li><li><code>media</code>: air and earth records with resistivity <code>rho</code> in [Ω·m] and relative <code>eps_r</code>, <code>mu_r</code> [dimensionless].</li><li><code>s</code>: complex frequency, <code>j 2π f</code>, [1/s].</li><li><code>k</code>: frequency index.</li></ul><p><strong>Returns</strong></p><ul><li><code>buffers</code>, with <code>unified.Ze</code> [Ω/m], <code>unified.Pe</code> [m/F], and their shared state filled.</li></ul><p><strong>Errors</strong></p><ul><li>Throws <code>DomainError</code> for a nonfinite weighted earth kernel, a nonfinite integral, or a spectral ray whose geometric weight grows.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/earthreturn/unified.jl#L114">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.impedance!-Tuple{LineCableModels.Engine.EarthReturn.Formula{:unified}, AbstractMatrix, Vararg{Any, 5}}"><a class="docstring-binding" href="#LineCableModels.Engine.impedance!-Tuple{LineCableModels.Engine.EarthReturn.Formula{:unified}, AbstractMatrix, Vararg{Any, 5}}"><code>LineCableModels.Engine.impedance!</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">impedance!(
    formula::LineCableModels.Engine.EarthReturn.Formula{:unified},
    Zg::AbstractMatrix,
    buffers,
    input,
    media,
    s,
    k
) -&gt; Any
</code></pre><p>Copy the earth-return impedances computed by <a href="#LineCableModels.Engine.prepare!-Tuple{LineCableModels.Engine.EarthReturn.Formula{:unified}, Any, LineCableModels.Engine.CoaxialInput, Any, Any, Any}"><code>prepare!</code></a> into the destination.</p><p><strong>Arguments</strong></p><ul><li><code>formula</code>: unified earth-return formula.</li><li><code>Zg</code>: destination for cable impedances in [Ω/m].</li><li><code>buffers</code>: computation arrays with the prepared <code>unified.Ze</code> matrix.</li><li><code>input</code>: numerical cable geometry and connections.</li><li><code>media</code>: air and earth properties at the frequency.</li><li><code>s</code>: complex frequency, <code>j 2π f</code>, [1/s].</li><li><code>k</code>: frequency index.</li></ul><p><strong>Returns</strong></p><ul><li><code>Zg</code>, with earth-return impedances [Ω/m].</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/earthreturn/unified.jl#L381">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.potential!-Tuple{LineCableModels.Engine.EarthReturn.Formula{:unified}, AbstractMatrix, Vararg{Any, 5}}"><a class="docstring-binding" href="#LineCableModels.Engine.potential!-Tuple{LineCableModels.Engine.EarthReturn.Formula{:unified}, AbstractMatrix, Vararg{Any, 5}}"><code>LineCableModels.Engine.potential!</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">potential!(
    formula::LineCableModels.Engine.EarthReturn.Formula{:unified},
    Pg::AbstractMatrix,
    buffers,
    input,
    media,
    s,
    k
) -&gt; Any
</code></pre><p>Copy the earth-return potential coefficients computed by <a href="#LineCableModels.Engine.prepare!-Tuple{LineCableModels.Engine.EarthReturn.Formula{:unified}, Any, LineCableModels.Engine.CoaxialInput, Any, Any, Any}"><code>prepare!</code></a> into the destination.</p><p><strong>Arguments</strong></p><ul><li><code>formula</code>: unified earth-return formula.</li><li><code>Pg</code>: destination cable potential-coefficient matrix [m/F].</li><li><code>buffers</code>: computation arrays with the prepared <code>unified.Pe</code> matrix.</li><li><code>input</code>: numerical cable geometry and connections.</li><li><code>media</code>: air and earth properties at the frequency.</li><li><code>s</code>: complex frequency, <code>j 2π f</code>, [1/s].</li><li><code>k</code>: frequency index.</li></ul><p><strong>Returns</strong></p><ul><li><code>Pg</code>, with earth-return potential coefficients [m/F].</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/earthreturn/unified.jl#L405">source</a></section></details></article><h2 id="Spectral-integrals"><a class="docs-heading-anchor" href="#Spectral-integrals">Spectral integrals</a><a id="Spectral-integrals-1"></a><a class="docs-heading-anchor-permalink" href="#Spectral-integrals" title="Permalink"></a></h2><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.SpectralIntegral"><a class="docstring-binding" href="#LineCableModels.Engine.SpectralIntegral"><code>LineCableModels.Engine.SpectralIntegral</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">struct SpectralIntegral{F&lt;:Function}</code></pre><p>Represent the integral of a complete integrand over <span>$[0, \infty)$</span>. The function includes the weights and Jacobians of its formula.</p><ul><li><code>integrand::Function</code>: Complete integrand, a function of the nonnegative real coordinate.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/integral.jl#L1">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.integrate"><a class="docstring-binding" href="#LineCableModels.Engine.integrate"><code>LineCableModels.Engine.integrate</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">integrate(
    integral::LineCableModels.Engine.SpectralIntegral,
    ::Val{:quad},
    section::NamedTuple,
    buffers;
    points
)
</code></pre><p>Evaluate an integral by adaptive Gauss–Kronrod quadrature with QuadGK. Transform its nonnegative coordinate <span>$\lambda$</span> into <span>$t$</span>:</p><p class="math-container">\[\int_0^\infty g(\lambda)\,\mathrm{d}\lambda
= \int_0^1 g\!\left(\frac{t}{1-t}\right)\frac{\mathrm{d}t}{(1-t)^2}.\]</p><p>Here <span>$g$</span> is the complete integrand. Map each breakpoint <span>$\lambda_b$</span> to <span>$t_b = \lambda_b / (1 + \lambda_b)$</span> in <span>$[0, 1)$</span> and seed one segment between adjacent points. The error norm is the magnitude of the nominal value.</p><p><strong>Arguments</strong></p><ul><li><code>integral</code>: complete integrand and its integral.</li><li><code>Val(:quad)</code>: adaptive quadrature method tag.</li><li><code>section</code>: controls <code>rtol</code>, <code>atol</code>, and <code>maxevals</code> from <a href="../../reference/#LineCableModels.Commons.defaults"><code>defaults</code></a>.</li><li><code>buffers</code>: computation arrays with the <code>integral</code> block.</li></ul><p><strong>Keywords</strong></p><ul><li><code>points</code>: finite, nonnegative breakpoints in the coordinate of the integrand.</li></ul><p><strong>Returns</strong></p><ul><li>The integral value, in the unit of the integrand times its coordinate.</li><li>The estimated absolute error, in the unit of the integral value.</li></ul><p><strong>Notes</strong></p><p>An estimated error above <code>max(atol, rtol * abs(nominal(value)))</code>, or a nonfinite estimate, produces a warning. The method still returns the value.</p><p><strong>Errors</strong></p><ul><li>Throws <code>DomainError</code> for a negative or nonfinite breakpoint, or a nonfinite integral value.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/integral.jl#L14">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.ray!"><a class="docstring-binding" href="#LineCableModels.Engine.ray!"><code>LineCableModels.Engine.ray!</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">ray!(
    buffers,
    wavenumbers::Tuple,
    poles::Tuple,
    scales::Tuple,
    height,
    reach
) -&gt; Any
</code></pre><p>Choose a complex spectral ray and write quadrature breakpoints in its dimensionless coordinate <span>$t$</span>. The spectral coordinate is</p><p class="math-container">\[\lambda = R e^{\mathrm{j}\theta}t, \qquad
R = \max\!\left(\max_m |k_m|,\frac{1}{h}\right), \qquad
h\cos\theta-y\sin\theta &gt; 0.\]</p><p>Here <span>$h$</span> is <code>height</code>, <span>$y$</span> is <code>reach</code>, and <span>$k_m$</span> are medium wavenumbers. The angle is</p><p class="math-container">\[\theta = \min\left(\frac{\pi}{6},
    \arctan\frac{h}{2 \max(y, \epsilon)},
    \min_{\zeta} \frac{\arg \zeta}{2}\right),\]</p><p>where <span>$\epsilon$</span> is the machine epsilon of the coordinate type and <span>$\zeta$</span> runs over the branch points <span>$\pm\mathrm{j}k_m$</span> and the poles in the open first quadrant. These choices make the geometric weight <span>$e^{-h\lambda}\cos(y\lambda)$</span> decay along the ray.</p><p>Use nominal values for all decisions. The scales are nonzero wavenumber magnitudes, finite positive formula scales, and the reciprocal geometric decay. Each scale contributes half, once, and twice its value. Each singularity contributes up to five positive points around its projection. Bridge gaps by factors of four, divide points by <span>$R$</span>, include zero and one, then sort and remove duplicates.</p><p><strong>Arguments</strong></p><ul><li><code>buffers</code>: computation arrays with the <code>integral</code> block.</li><li><code>wavenumbers</code>: tuple of medium wavenumbers [1/m].</li><li><code>poles</code>: tuple of poles of the integrand [1/m]. Ignore zero entries.</li><li><code>scales</code>: tuple of formula-specific spectral scales [1/m]. Only finite positive values contribute.</li><li><code>height</code>: sum of source and receiver distances from the interface [m].</li><li><code>reach</code>: horizontal separation, with any receiver-radius allowance needed by the integrand [m].</li></ul><p><strong>Returns</strong></p><ul><li>The complex ray <span>$R e^{\mathrm{j}\theta}$</span>, in [1/m]. The method also fills <code>buffers.integral.points</code> with dimensionless breakpoints.</li></ul><p><strong>Errors</strong></p><ul><li>Throws <code>DomainError</code> when the geometric weight does not decay along the ray.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/integral.jl#L211">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Commons.defaults-Tuple{typeof(LineCableModels.Engine.integrate), Val{:quad}}"><a class="docstring-binding" href="#LineCableModels.Commons.defaults-Tuple{typeof(LineCableModels.Engine.integrate), Val{:quad}}"><code>LineCableModels.Commons.defaults</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">defaults(
    _::typeof(LineCableModels.Engine.integrate),
    _::Val{:quad}
) -&gt; @NamedTuple{method::Symbol, rtol::Float64, atol::Float64, maxevals::Int64}
</code></pre><p>Return the declared controls of adaptive Gauss–Kronrod quadrature.</p><p><strong>Arguments</strong></p><ul><li><code>integrate</code>: integral evaluation function.</li><li><code>Val(:quad)</code>: adaptive quadrature method tag.</li></ul><p><strong>Returns</strong></p><ul><li><code>method</code>: <code>:quad</code>.</li><li><code>rtol</code>: relative tolerance, <code>1e-8</code>.</li><li><code>atol</code>: absolute tolerance in the unit of the integral, <code>0.0</code>.</li><li><code>maxevals</code>: evaluation limit, <code>10^7</code>.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/integral.jl#L93">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Commons.validate-Tuple{NamedTuple, typeof(LineCableModels.Engine.integrate), Val{:quad}}"><a class="docstring-binding" href="#LineCableModels.Commons.validate-Tuple{NamedTuple, typeof(LineCableModels.Engine.integrate), Val{:quad}}"><code>LineCableModels.Commons.validate</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">validate(
    section::NamedTuple,
    _::typeof(LineCableModels.Engine.integrate),
    _::Val{:quad}
) -&gt; NamedTuple
</code></pre><p>Check the quadrature controls before an integral evaluation.</p><p><strong>Arguments</strong></p><ul><li><code>section</code>: integration controls.</li><li><code>integrate</code>: consumer of the controls.</li><li><code>Val(:quad)</code>: adaptive quadrature method tag.</li></ul><p><strong>Returns</strong></p><ul><li><code>section</code>, unchanged.</li></ul><p><strong>Errors</strong></p><ul><li>Throws <code>ArgumentError</code> for a negative or nonfinite tolerance, two zero tolerances, or a nonpositive evaluation limit.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/integral.jl#L119">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Commons.select-Tuple{Pair{typeof(LineCableModels.Engine.integrate), Symbol}, NamedTuple}"><a class="docstring-binding" href="#LineCableModels.Commons.select-Tuple{Pair{typeof(LineCableModels.Engine.integrate), Symbol}, NamedTuple}"><code>LineCableModels.Commons.select</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">select(
    default::Pair{typeof(LineCableModels.Engine.integrate), Symbol},
    given::NamedTuple
) -&gt; NamedTuple
</code></pre><p>Build an integration section from method defaults and supplied controls, then replace its method identifier with a <code>Val</code> tag.</p><p><strong>Arguments</strong></p><ul><li><code>default</code>: pair of <code>integrate</code> and the default method identifier.</li><li><code>given</code>: supplied controls, with or without a <code>method</code> key.</li></ul><p><strong>Returns</strong></p><ul><li>A named tuple with the method keys and their declared value types.</li></ul><p><strong>Errors</strong></p><ul><li>Throws <code>ArgumentError</code> for an unknown method or an unknown control key.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/integral.jl#L181">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.initialize_buffers-Union{Tuple{T}, Tuple{Type{LineCableModels.Engine.SpectralIntegral}, Val{:quad}, Type{T}, Any}} where T"><a class="docstring-binding" href="#LineCableModels.Engine.initialize_buffers-Union{Tuple{T}, Tuple{Type{LineCableModels.Engine.SpectralIntegral}, Val{:quad}, Type{T}, Any}} where T"><code>LineCableModels.Engine.initialize_buffers</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">initialize_buffers(
    _::Type{LineCableModels.Engine.SpectralIntegral},
    _::Val{:quad},
    _::Type{T},
    buffers
) -&gt; Union{NamedTuple, DataStructures.SortedMultiDict}
</code></pre><p>Allocate the integral arrays. Coordinates use the type of the nominal value of <code>T</code>, and integrand values use <code>Complex{T}</code>.</p><p><strong>Arguments</strong></p><ul><li><code>SpectralIntegral</code>: integral type whose arrays the computation needs.</li><li><code>Val(:quad)</code>: adaptive quadrature method tag.</li><li><code>T</code>: numerical type of the formula.</li><li><code>buffers</code>: arrays already allocated.</li></ul><p><strong>Returns</strong></p><ul><li><code>buffers</code> extended with the <code>integral</code> block. It holds breakpoint and scale vectors plus mapped points, QuadGK segment arrays, and a zero prototype.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/integral.jl#L150">source</a></section></details></article><h2 id="Earth-properties"><a class="docs-heading-anchor" href="#Earth-properties">Earth properties</a><a id="Earth-properties-1"></a><a class="docs-heading-anchor-permalink" href="#Earth-properties" title="Permalink"></a></h2><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.EarthProperties"><a class="docstring-binding" href="#LineCableModels.Engine.EarthProperties"><code>LineCableModels.Engine.EarthProperties</code></a> — <span class="docstring-category">Module</span></summary><section><div><pre><code class="language-julia hljs">LineCableModels.Engine.EarthProperties</code></pre><p>Compute the resistivity, relative permittivity, and relative permeability of earth and air.</p><p><strong>Formulas</strong></p><p><strong><code>Formula{:constant}</code></strong></p><p>Properties of a layer of the earth or of the air independent of the frequency <span>$f$</span>:</p><p class="math-container">\[\rho(f) = \rho, \qquad \varepsilon_r(f) = \varepsilon_r, \qquad \mu_r(f) = \mu_r,\]</p><p>where <span>$\rho$</span> is the resistivity of the layer [Ω·m], and <span>$\varepsilon_r$</span> and <span>$\mu_r$</span> are its relative permittivity and permeability [dimensionless].</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/earthproperties/EarthProperties.jl#L1-L18">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.EarthProperties.FORMULAS"><a class="docstring-binding" href="#LineCableModels.Engine.EarthProperties.FORMULAS"><code>LineCableModels.Engine.EarthProperties.FORMULAS</code></a> — <span class="docstring-category">Constant</span></summary><section><div><p>Identifiers of the earth-properties formulas.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/earthproperties/EarthProperties.jl#L30">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.EarthProperties.Formula"><a class="docstring-binding" href="#LineCableModels.Engine.EarthProperties.Formula"><code>LineCableModels.Engine.EarthProperties.Formula</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">struct Formula{ID, O&lt;:LineCableModels.Commons.FormulationOptions} &lt;: LineCableModels.Engine.AbstractEarthProperties</code></pre><p>Represent a frequency law for the properties of earth and air. Its options form a record of type <code>FormulationOptions{Formula{ID}}</code>, with <code>ID</code> the formula identifier.</p><ul><li><code>options::LineCableModels.Commons.FormulationOptions</code>: Options of the formula.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/earthproperties/EarthProperties.jl#L33">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.EarthProperties.Formula-Union{Tuple{Val{ID}}, Tuple{ID}} where ID"><a class="docstring-binding" href="#LineCableModels.Engine.EarthProperties.Formula-Union{Tuple{Val{ID}}, Tuple{ID}} where ID"><code>LineCableModels.Engine.EarthProperties.Formula</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">Formula(
    ::Val{ID};
    kw...
) -&gt; LineCableModels.Engine.EarthProperties.Formula
</code></pre><p>Build the formula named by <code>ID</code> with its declared defaults and supplied options.</p><p><strong>Arguments</strong></p><ul><li><code>Val{ID}</code>: formula identifier from <a href="#LineCableModels.Engine.EarthProperties.FORMULAS"><code>FORMULAS</code></a>.</li></ul><p><strong>Keywords</strong></p><ul><li><code>kw...</code>: options declared by <a href="../../reference/#LineCableModels.Commons.defaults"><code>defaults</code></a> for <code>Formula{ID}</code>.</li></ul><p><strong>Returns</strong></p><ul><li>A <a href="#LineCableModels.Engine.EarthProperties.Formula"><code>Formula</code></a> with a typed option record.</li></ul><p><strong>Errors</strong></p><ul><li>Throws <code>ArgumentError</code> for an unknown identifier or option.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/earthproperties/EarthProperties.jl#L50">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.properties-Union{Tuple{T}, Tuple{LineCableModels.Engine.EarthProperties.Formula{:constant}, EarthLayer{T}, T}} where T&lt;:Real"><a class="docstring-binding" href="#LineCableModels.Engine.properties-Union{Tuple{T}, Tuple{LineCableModels.Engine.EarthProperties.Formula{:constant}, EarthLayer{T}, T}} where T&lt;:Real"><code>LineCableModels.Engine.properties</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">properties(
    _::LineCableModels.Engine.EarthProperties.Formula{:constant},
    layer::EarthLayer{T&lt;:Real},
    f::Real
) -&gt; NamedTuple{(:rho, :eps_r, :mu_r), &lt;:Tuple{Real, Real, Real}}
</code></pre><p>Return the properties of the earth <code>layer</code> at the frequency <code>f</code> by the formula <code>Formula{:constant}</code>, whose equation is in the section &quot;Formulas&quot; of <a href="#LineCableModels.Engine.EarthProperties"><code>EarthProperties</code></a>.</p><p><strong>Arguments</strong></p><ul><li><code>Formula{:constant}</code>: frequency-independent properties law.</li><li><code>layer</code>: layer of the earth or of the air.</li><li><code>f</code>: frequency [Hz].</li></ul><p><strong>Returns</strong></p><ul><li><code>rho</code>: resistivity [Ω·m].</li><li><code>eps_r</code>: relative permittivity [dimensionless].</li><li><code>mu_r</code>: relative permeability [dimensionless].</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/dec1ddf2522aaee7f9fc1beb58777aa1dc3fd7f6/src/engine/earthproperties/constant.jl#L3">source</a></section></details></article><p><a href="../contents/">Back to Contents</a></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../dielectrics/">« Dielectrics</a><a class="docs-footer-nextpage" href="../../reference/">API reference »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/LineCableModels.jl">LineCableModels.jl</a> v0.1.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Monday 2 November 2026 18:52">Monday 2 November 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
