<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Matrix formulation · LineCableModels.jl</title><meta name="title" content="Matrix formulation · LineCableModels.jl"/><meta property="og:title" content="Matrix formulation · LineCableModels.jl"/><meta property="twitter:title" content="Matrix formulation · LineCableModels.jl"/><meta name="description" content="Documentation for LineCableModels.jl."/><meta property="og:description" content="Documentation for LineCableModels.jl."/><meta property="twitter:description" content="Documentation for LineCableModels.jl."/><meta property="og:url" content="https://electa-git.github.io/LineCableModels.jl/theory/matrix/"/><meta property="twitter:url" content="https://electa-git.github.io/LineCableModels.jl/theory/matrix/"/><link rel="canonical" href="https://electa-git.github.io/LineCableModels.jl/theory/matrix/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../../assets/custom.js"></script><script src="../../assets/documentercitations/citations-data.js"></script><script src="../../assets/documentercitations/citations-hover.js"></script><script src="../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.svg" alt="LineCableModels.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">LineCableModels.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Examples</span><ul><li><a class="tocitem" href="../../examples/">Contents</a></li><li><a class="tocitem" href="../../examples/solid_1000mm2_single/">Single-core cable with a 1000 mm² solid aluminum conductor</a></li><li><a class="tocitem" href="../../examples/cable_380kv_no_armour_ac_flat/">380 kV cables in flat formation</a></li><li><a class="tocitem" href="../../examples/cable_320kv_armoured_dc_bipole/">320 kV armored cables of a bipole</a></li><li><a class="tocitem" href="../../examples/cable_525kv_subsea_armoured_ac_flat/">525 kV subsea armored cables in flat formation</a></li></ul></li><li><span class="tocitem">User guide</span><ul><li><a class="tocitem" href="../../data-model/">Cable data model</a></li><li><a class="tocitem" href="../../computing/">Line parameters</a></li><li><a class="tocitem" href="../../fem/">Finite element solver</a></li><li><a class="tocitem" href="../../uncertainty/">Uncertainty quantification</a></li></ul></li><li><span class="tocitem">Theory</span><ul><li><a class="tocitem" href="../contents/">Contents</a></li><li class="is-active"><a class="tocitem" href>Matrix formulation</a><ul class="internal"><li><a class="tocitem" href="#Transmission-line-equations"><span>Transmission-line equations</span></a></li><li><a class="tocitem" href="#Physical-contributions-and-formulation-families"><span>Physical contributions and formulation families</span></a></li><li><a class="tocitem" href="#Block-matrix-assembly"><span>Block matrix assembly</span></a></li><li><a class="tocitem" href="#The-assembly-in-this-release"><span>The assembly in this release</span></a></li><li><a class="tocitem" href="#Reductions"><span>Reductions</span></a></li><li><a class="tocitem" href="#The-scan"><span>The scan</span></a></li></ul></li><li><a class="tocitem" href="../conductors/">Conductors</a></li><li><a class="tocitem" href="../dielectrics/">Dielectrics</a></li><li><a class="tocitem" href="../earth/">Earth return</a></li></ul></li><li><a class="tocitem" href="../../reference/">API reference</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../../developers/architecture/">Architecture</a></li><li><a class="tocitem" href="../../developers/rules/">Rules and patterns</a></li><li><a class="tocitem" href="../../developers/conventions/">Conventions</a></li></ul></li><li><a class="tocitem" href="../../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Theory</a></li><li class="is-active"><a href>Matrix formulation</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Matrix formulation</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl/blob/main/docs/src/theory/matrix.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Matrix-formulation-of-line-and-cable-parameters"><a class="docs-heading-anchor" href="#Matrix-formulation-of-line-and-cable-parameters">Matrix formulation of line and cable parameters</a><a id="Matrix-formulation-of-line-and-cable-parameters-1"></a><a class="docs-heading-anchor-permalink" href="#Matrix-formulation-of-line-and-cable-parameters" title="Permalink"></a></h1><p>LineCableModels calculates line and cable parameters by assembling the per-unit-length series-impedance matrix <span>$\mathbf Z$</span> and shunt-admittance matrix <span>$\mathbf Y$</span>. These matrices contain the conductor self and mutual coefficients in the multiconductor transmission-line equations. They determine the propagation of voltages and currents along the line.</p><p>The matrix entries combine contributions from conducting materials, insulation and the external medium. Each contribution is evaluated with a selected formulation. Any formulation expressible in this framework can be incorporated with compatible conductor definitions, reference conventions and physical assumptions. The formulation sections linked below document the available equations and their domains of validity.</p><h2 id="Transmission-line-equations"><a class="docs-heading-anchor" href="#Transmission-line-equations">Transmission-line equations</a><a id="Transmission-line-equations-1"></a><a class="docs-heading-anchor-permalink" href="#Transmission-line-equations" title="Permalink"></a></h2><p>At angular frequency <span>$\omega$</span>, with time dependence <span>$e^{j\omega t}$</span>, the multiconductor transmission-line equations are</p><p class="math-container">\[\frac{\mathrm d\mathbf V}{\mathrm dx}=-\mathbf Z\mathbf I,
\qquad
\frac{\mathrm d\mathbf I}{\mathrm dx}=-\mathbf Y\mathbf V.\]</p><p>The coordinate <span>$x$</span> measures distance along the line. The matrices <span>$\mathbf Z$</span> and <span>$\mathbf Y$</span> have units <span>$\Omega/\mathrm m$</span> and <span>$\mathrm S/\mathrm m$</span>, respectively. Their order equals the number of retained electrical conductors [<a href="../../bibliography/#Ametani1980" id="Ametani1980-cite-2">2</a>, <a href="../../bibliography/#Ametani2015b" id="Ametani2015b-cite-1">7</a>].</p><p>In the conductor representation, each component of <span>$\mathbf V$</span> and <span>$\mathbf I$</span> corresponds to one retained conductor. The same external reference is used for all voltages, and all currents are positive in the same longitudinal direction. Matrix indices enumerate conductors independently of their physical cross-sectional coordinates.</p><p>Sheaths and armor remain electrical conductors when retained in this representation. Bonding conditions, return-current constraints, and modal transformations are applied separately from parameter assembly.</p><h3 id="Potential-coefficients-and-shunt-admittance"><a class="docs-heading-anchor" href="#Potential-coefficients-and-shunt-admittance">Potential coefficients and shunt admittance</a><a id="Potential-coefficients-and-shunt-admittance-1"></a><a class="docs-heading-anchor-permalink" href="#Potential-coefficients-and-shunt-admittance" title="Permalink"></a></h3><p>Shunt formulations often provide Maxwell potential coefficients rather than admittance entries. Under electrostatic, lossless-dielectric assumptions, the potential-coefficient matrix <span>$\mathbf P$</span> relates conductor voltages to per-unit-length charges <span>$\mathbf q$</span>:</p><p class="math-container">\[\mathbf V=\mathbf P\mathbf q,
\qquad
\mathbf C=\mathbf P^{-1},
\qquad
\mathbf Y=j\omega\mathbf P^{-1}.\]</p><p>The units of <span>$\mathbf P$</span> and <span>$\mathbf C$</span> are <span>$\mathrm m/\mathrm F$</span> and <span>$\mathrm F/\mathrm m$</span>, respectively. The admittance calculation requires the inverse of the complete potential-coefficient matrix [<a href="../../bibliography/#Ametani1980" id="Ametani1980-cite-3">2</a>, <a href="../../bibliography/#Ametani2015b" id="Ametani2015b-cite-2">7</a>]. Matrix inversion couples the coefficients, so <span>$Y_{jk}$</span> cannot be calculated as <span>$j\omega/P_{jk}$</span>.</p><p>The normalization of a shunt formulation determines the conversion to <span>$\mathbf Y=\mathbf G+j\omega\mathbf C$</span> [<a href="../../bibliography/#Gustavsen2005" id="Gustavsen2005-cite-1">8</a>]. Under the charge-based, lossless definition above, <span>$\mathbf P=j\omega\mathbf Y^{-1}$</span> for invertible matrices and <span>$\omega\ne0$</span>. The potential-coefficient matrix is distinct from an inverse-admittance matrix.</p><h2 id="Physical-contributions-and-formulation-families"><a class="docs-heading-anchor" href="#Physical-contributions-and-formulation-families">Physical contributions and formulation families</a><a id="Physical-contributions-and-formulation-families-1"></a><a class="docs-heading-anchor-permalink" href="#Physical-contributions-and-formulation-families" title="Permalink"></a></h2><p>The formulation families correspond to the physical contributions required by the impedance and admittance calculations.</p><table><tr><th style="text-align: right">Physical contribution</th><th style="text-align: right">Matrix contribution</th><th style="text-align: right">Formulation section</th></tr><tr><td style="text-align: right">Electromagnetic response inside conducting materials</td><td style="text-align: right">Local series response, including metallic surface and through-wall transfer impedances</td><td style="text-align: right"><a href="../conductors/">Conductors</a></td></tr><tr><td style="text-align: right">Fields in insulation, jackets, and semiconducting regions</td><td style="text-align: right">Series-field contributions and local potential-coefficient or shunt contributions</td><td style="text-align: right"><a href="../dielectrics/">Dielectrics</a></td></tr><tr><td style="text-align: right">Series fields outside the local cable assemblies</td><td style="text-align: right">External self and mutual impedances, including earth return</td><td style="text-align: right"><a href="../earth/">Earth return</a></td></tr><tr><td style="text-align: right">Electric fields in the external medium</td><td style="text-align: right">External potential coefficients used in the shunt-admittance calculation</td><td style="text-align: right"><a href="../earth/">Earth return</a></td></tr><tr><td style="text-align: right">Earth conductivity, permittivity, and their frequency dependence</td><td style="text-align: right">Material inputs to the external-field formulations</td><td style="text-align: right"><a href="../earth/">Earth return</a></td></tr></table><p>Each contribution has a selectable formulation. Formulations used together require compatible geometry and material properties. Their voltage references and current conventions must agree, as must their propagation assumptions.</p><p>A formulation may provide a scalar coefficient, a coupled block or a complete matrix. Its output must correspond to the physical contribution and conductor representation required by the assembly. An earth-return correction requires the associated geometric term to form a complete external impedance. Radial branch admittances and loop impedances require conversion before use in a conductor matrix. Contributions already included in one term must not be repeated in another.</p><h2 id="Block-matrix-assembly"><a class="docs-heading-anchor" href="#Block-matrix-assembly">Block matrix assembly</a><a id="Block-matrix-assembly-1"></a><a class="docs-heading-anchor-permalink" href="#Block-matrix-assembly" title="Permalink"></a></h2><p>In the cylindrical construction considered here, each local unit consists of one round conductor or a concentric assembly of metallic conductors and dielectric regions. The shared regions comprise the air and earth outside the individual units. The following arbitrary-dimension notation reformulates the block patterns in [<a href="../../bibliography/#Ametani1980" id="Ametani1980-cite-4">2</a>, <a href="../../bibliography/#Ametani2015b" id="Ametani2015b-cite-3">7</a>]. The cylindrical assumptions apply to this decomposition, rather than to the transmission-line matrix formulation itself.</p><p>Consider <span>$m$</span> local units. Unit <span>$j$</span> contains <span>$N_j$</span> longitudinal metallic conductors, ordered from the center outward when the unit is coaxial. The conductor count is</p><p class="math-container">\[n=\sum_{j=1}^{m}N_j.\]</p><p>A coaxial unit may contain a solid central conductor followed by any number of concentric annular conductors, separated by dielectric regions. The values of <span>$N_j$</span> need not be identical across the installation.</p><p>Let <span>$\mathbf B_j$</span> and <span>$\mathbf D_j$</span> denote the local series-impedance and potential-coefficient blocks of unit <span>$j$</span>, respectively. Both have order <span>$N_j$</span>. Define</p><p class="math-container">\[\mathbf B=\operatorname{blockdiag}(\mathbf B_1,\ldots,\mathbf B_m),
\qquad
\mathbf D=\operatorname{blockdiag}(\mathbf D_1,\ldots,\mathbf D_m).\]</p><p>Each local block contains the self and mutual coefficients of the conductors within its unit. The block-diagonal structure excludes interactions between different units from <span>$\mathbf B$</span> and <span>$\mathbf D$</span>.</p><h3 id="Current-and-charge-aggregation"><a class="docs-heading-anchor" href="#Current-and-charge-aggregation">Current and charge aggregation</a><a id="Current-and-charge-aggregation-1"></a><a class="docs-heading-anchor-permalink" href="#Current-and-charge-aggregation" title="Permalink"></a></h3><p>Define the conductor-membership matrix</p><p class="math-container">\[\mathbf S=\operatorname{blockdiag}
\left(\mathbf 1_{N_1},\ldots,\mathbf 1_{N_m}\right)
\in\mathbb R^{n\times m},\]</p><p>where <span>$\mathbf 1_{N_j}$</span> is a column of ones. Column <span>$j$</span> identifies the conductors belonging to unit <span>$j$</span>. The total longitudinal current of each unit is</p><p class="math-container">\[\mathbf J=\mathbf S^{\mathsf T}\mathbf I,
\qquad
J_j=\sum_{k=1}^{N_j}I_{j,k}.\]</p><p>The corresponding total per-unit-length charge is</p><p class="math-container">\[\mathbf Q=\mathbf S^{\mathsf T}\mathbf q,
\qquad
Q_j=\sum_{k=1}^{N_j}q_{j,k}.\]</p><p>Under the cylindrical approximation, the shared-region formulations use <span>$J_j$</span> and <span>$Q_j$</span> as source amplitudes. Multiplication by <span>$\mathbf S$</span> assigns the resulting voltage gradient or potential contribution to each conductor in the corresponding unit.</p><p>For a shared-region impedance matrix <span>$\mathbf H_Z$</span> and potential-coefficient matrix <span>$\mathbf H_P$</span>, the conductor-matrix contributions are</p><p class="math-container">\[\Delta\mathbf Z=\mathbf S\mathbf H_Z\mathbf S^{\mathsf T},
\qquad
\Delta\mathbf P=\mathbf S\mathbf H_P\mathbf S^{\mathsf T}.\]</p><p>The same membership matrix applies to both quantities. For impedance, the block between units <span>$j$</span> and <span>$k$</span> is</p><p class="math-container">\[\left(\mathbf S\mathbf H_Z\mathbf S^{\mathsf T}\right)_{jk}
=(H_Z)_{jk}\mathbf 1_{N_j}\mathbf 1_{N_k}^{\mathsf T}.\]</p><p>The repeated coefficients result from representing each unit by its aggregate source amplitude [<a href="../../bibliography/#Ametani1980" id="Ametani1980-cite-5">2</a>, <a href="../../bibliography/#Ametani2015b" id="Ametani2015b-cite-4">7</a>].</p><p>Angular current or charge distributions omitted by the cylindrical approximation require a more detailed coupled formulation. When that formulation couples several units, the coupled response must remain in the combined matrix rather than in independent local blocks.</p><h3 id="Assembly"><a class="docs-heading-anchor" href="#Assembly">Assembly</a><a id="Assembly-1"></a><a class="docs-heading-anchor-permalink" href="#Assembly" title="Permalink"></a></h3><p>Let <span>$\mathbf Z_{\mathrm{env}}$</span> and <span>$\mathbf P_{\mathrm{env}}$</span> describe the shared medium outside the individual cable boundaries. The complete matrices are</p><p class="math-container">\[\boxed{
\begin{aligned}
\mathbf Z&amp;=\mathbf B+\mathbf S\mathbf Z_{\mathrm{env}}\mathbf S^{\mathsf T},\\
\mathbf P&amp;=\mathbf D+\mathbf S\mathbf P_{\mathrm{env}}\mathbf S^{\mathsf T}.
\end{aligned}
}\]</p><p>The local blocks contain the contributions within each unit. The external matrices contain the self and mutual contributions of the surrounding medium.</p><p>Under the lossless potential-coefficient convention,</p><p class="math-container">\[\boxed{
\mathbf Y=j\omega
\left(\mathbf D+\mathbf S\mathbf P_{\mathrm{env}}\mathbf S^{\mathsf T}\right)^{-1}.
}\]</p><p>Inversion applies to the full sum. In general, independently inverting the local and external potential blocks and adding their admittances does not recover <span>$\mathbf Y$</span>.</p><h2 id="The-assembly-in-this-release"><a class="docs-heading-anchor" href="#The-assembly-in-this-release">The assembly in this release</a><a id="The-assembly-in-this-release-1"></a><a class="docs-heading-anchor-permalink" href="#The-assembly-in-this-release" title="Permalink"></a></h2><p>The coaxial formulation fills the local blocks <span>$\mathbf B_j$</span> and <span>$\mathbf D_j$</span> of each cable with two methods. The loop recursion assembles the surface impedances of the conductors and the magnetic terms of the dielectric intervals into <span>$\mathbf B_j$</span>. The formula <code>Shunt.Formula{:series}</code> fills <span>$\mathbf D_j$</span> by the series chain of the potential coefficients of the layers. The earth-return formula gives <span>$\mathbf Z_{\mathrm{env}}$</span> and <span>$\mathbf P_{\mathrm{env}}$</span>, the matrices <code>Zg</code> and <code>Pg</code> by cable, as <a href="../earth/">Earth return</a> describes.</p><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.impedance!-Union{Tuple{T}, Tuple{LineCableModels.Engine.InternalImpedance.Formula, LineCableModels.Engine.InsulationImpedance.Formula, AbstractArray{Complex{T}, 2}, LineCableModels.Engine.CoaxialInput{T, L} where L&lt;:(AbstractVector{&lt;:Material{T}}), AbstractVector{T}, Complex{T}}} where T&lt;:Real"><a class="docstring-binding" href="#LineCableModels.Engine.impedance!-Union{Tuple{T}, Tuple{LineCableModels.Engine.InternalImpedance.Formula, LineCableModels.Engine.InsulationImpedance.Formula, AbstractArray{Complex{T}, 2}, LineCableModels.Engine.CoaxialInput{T, L} where L&lt;:(AbstractVector{&lt;:Material{T}}), AbstractVector{T}, Complex{T}}} where T&lt;:Real"><code>LineCableModels.Engine.impedance!</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">impedance!(
    internal::LineCableModels.Engine.InternalImpedance.Formula,
    insulation::LineCableModels.Engine.InsulationImpedance.Formula,
    Zin::AbstractArray{Complex{T&lt;:Real}, 2},
    input::LineCableModels.Engine.CoaxialInput{T&lt;:Real, L} where L&lt;:(AbstractArray{&lt;:Material{T&lt;:Real}, 1}),
    rho::AbstractArray{T&lt;:Real, 1},
    s::Complex{T&lt;:Real}
) -&gt; AbstractArray{Complex{T}, 2} where T&lt;:Real
</code></pre><p>Write into <code>Zin</code> the series impedances inside the cables, conductor by conductor, by the loop recursion of Ametani. In each concentric assembly, the current of a conductor returns through the conductor outside it, from the outermost conductor inward. Conductor <span>$k$</span> has the loop impedance</p><p class="math-container">\[z_k = z_{\mathrm{outer}, k} + z_{\mathrm{inner}, k + 1} + z_{\mathrm{insulation}, k},\]</p><p>where <span>$z_{\mathrm{outer}, k}$</span> is the outer surface impedance of conductor <span>$k$</span> and <span>$z_{\mathrm{insulation}, k}$</span> is the term of its dielectric interval. The inner surface impedance of the next conductor outward is <span>$z_{\mathrm{inner}, k + 1}$</span>, zero for the outermost conductor. With the conductors of the assembly numbered <span>$1, \ldots, n$</span> from the inside out, the loop impedances and the transfer impedances <span>$z_{\mathrm{transfer}, k}$</span> give the entries</p><p class="math-container">\[Z_{\mathrm{in}, ij} = \sum_{k = \max(i, j)}^{n}
    \left(z_k - \left([i &lt; k] + [j &lt; k]\right) z_{\mathrm{transfer}, k}\right),\]</p><p>where <span>$[\cdot]$</span> is 1 when its condition holds and 0 otherwise. All impedance terms have units [Ω/m].</p><p><strong>Arguments</strong></p><ul><li><code>internal</code>: formula of the surface impedances of each conductor.</li><li><code>insulation</code>: formula of the term of each dielectric interval.</li><li><code>Zin</code>: destination matrix of internal impedances [Ω/m].</li><li><code>input</code>: numerical input of the cables.</li><li><code>rho</code>: resistivity [Ω·m] of each conductor at the operating temperature.</li><li><code>s</code>: complex frequency, <code>j 2π f</code>, in [1/s].</li></ul><p><strong>Returns</strong></p><ul><li><code>Zin</code>, its entries in [Ω/m].</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/assembly.jl#L1">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.Shunt"><a class="docstring-binding" href="#LineCableModels.Engine.Shunt"><code>LineCableModels.Engine.Shunt</code></a> — <span class="docstring-category">Module</span></summary><section><div><pre><code class="language-julia hljs">LineCableModels.Engine.Shunt</code></pre><p>Compute the potential coefficients inside a cable from the admittivities of its layers.</p><p><strong>Formulas</strong></p><p><strong><code>Formula{:series}</code></strong></p><p>Potential coefficients inside a cable from the series combination of its annular dielectric layers [<a href="../../bibliography/#Ametani1980" id="Ametani1980-cite-6">2</a>, <a href="../../bibliography/#Ametani2015b" id="Ametani2015b-cite-5">7</a>]. A layer <span>$l$</span> between the radii <span>$a_l$</span> and <span>$b_l$</span> has the coefficient <span>$p_l$</span>, and the layers <span>$\mathcal{L}_i$</span> in the interval of conductor <span>$i$</span> add to its own coefficient <span>$p_i$</span>. In each concentric assembly, with the conductors numbered <span>$1, \ldots, n$</span> from the inside out, the entry between conductors <span>$i$</span> and <span>$j$</span> sums the own coefficients of the conductors from the outer of the two to the outermost one:</p><p class="math-container">\[p_l = \frac{s \ln(b_l / a_l)}{2 \pi \kappa_l}, \qquad
p_i = \sum_{l \in \mathcal{L}_i} p_l, \qquad
P_{\mathrm{in}, ij} = \sum_{k = \max(i, j)}^{n} p_k,\]</p><p>where <span>$s$</span> is the complex frequency [1/s], <span>$a_l$</span> and <span>$b_l$</span> are in [m], <span>$\kappa_l$</span> is the admittivity of the layer [S/m], and the coefficients are in [m/F]. A layer with <span>$a_l = 0$</span> or <span>$a_l = b_l$</span> has <span>$p_l = 0$</span>. Conductors of different assemblies have no entry in <span>$\mathbf P_\mathrm{in}$</span>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/shunt/Shunt.jl#L1-L28">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.Shunt.FORMULAS"><a class="docstring-binding" href="#LineCableModels.Engine.Shunt.FORMULAS"><code>LineCableModels.Engine.Shunt.FORMULAS</code></a> — <span class="docstring-category">Constant</span></summary><section><div><p>Identifiers of the shunt formulas.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/shunt/Shunt.jl#L40">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.Shunt.Formula"><a class="docstring-binding" href="#LineCableModels.Engine.Shunt.Formula"><code>LineCableModels.Engine.Shunt.Formula</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">struct Formula{ID, O&lt;:LineCableModels.Commons.FormulationOptions} &lt;: LineCableModels.Engine.AbstractShunt</code></pre><p>Represent a formula for the potential coefficients inside a cable. Its options form a record of type <code>FormulationOptions{Formula{ID}}</code>, with <code>ID</code> the formula identifier.</p><ul><li><code>options::LineCableModels.Commons.FormulationOptions</code>: Options of the formula.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/shunt/Shunt.jl#L43">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.Shunt.Formula-Union{Tuple{Val{ID}}, Tuple{ID}} where ID"><a class="docstring-binding" href="#LineCableModels.Engine.Shunt.Formula-Union{Tuple{Val{ID}}, Tuple{ID}} where ID"><code>LineCableModels.Engine.Shunt.Formula</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">Formula(
    ::Val{ID};
    kw...
) -&gt; LineCableModels.Engine.Shunt.Formula
</code></pre><p>Build the formula named by <code>ID</code> with its declared defaults and supplied options.</p><p><strong>Arguments</strong></p><ul><li><code>Val{ID}</code>: formula identifier from <a href="#LineCableModels.Engine.Shunt.FORMULAS"><code>FORMULAS</code></a>.</li></ul><p><strong>Keywords</strong></p><ul><li><code>kw...</code>: options declared by <a href="../../reference/#LineCableModels.Commons.defaults"><code>defaults</code></a> for <code>Formula{ID}</code>.</li></ul><p><strong>Returns</strong></p><ul><li>A <a href="#LineCableModels.Engine.Shunt.Formula"><code>Formula</code></a> with a typed option record.</li></ul><p><strong>Errors</strong></p><ul><li>Throws <code>ArgumentError</code> for an unknown identifier or option.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/shunt/Shunt.jl#L60">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.potential!-Union{Tuple{T}, Tuple{LineCableModels.Engine.Shunt.Formula{:series}, AbstractArray{Complex{T}, 2}, LineCableModels.Engine.CoaxialInput{T, L} where L&lt;:(AbstractVector{&lt;:Material{T}}), AbstractArray{Complex{T}, 1}, Complex{T}}} where T&lt;:Real"><a class="docstring-binding" href="#LineCableModels.Engine.potential!-Union{Tuple{T}, Tuple{LineCableModels.Engine.Shunt.Formula{:series}, AbstractArray{Complex{T}, 2}, LineCableModels.Engine.CoaxialInput{T, L} where L&lt;:(AbstractVector{&lt;:Material{T}}), AbstractArray{Complex{T}, 1}, Complex{T}}} where T&lt;:Real"><code>LineCableModels.Engine.potential!</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">potential!(
    _::LineCableModels.Engine.Shunt.Formula{:series},
    Pin::AbstractArray{Complex{T&lt;:Real}, 2},
    input::LineCableModels.Engine.CoaxialInput{T&lt;:Real, L} where L&lt;:(AbstractArray{&lt;:Material{T&lt;:Real}, 1}),
    kappa::AbstractArray{Complex{T&lt;:Real}, 1},
    s::Complex{T&lt;:Real}
) -&gt; AbstractArray{Complex{T}, 2} where T&lt;:Real
</code></pre><p>Write into <code>Pin</code> the potential coefficients inside the cables, conductor by conductor, by the formula <code>Formula{:series}</code>, whose equations are in the section &quot;Formulas&quot; of <a href="#LineCableModels.Engine.Shunt"><code>Shunt</code></a>.</p><p><strong>Arguments</strong></p><ul><li><code>Formula{:series}</code>: annular dielectric series-chain formula.</li><li><code>Pin</code>: destination matrix of potential coefficients [m/F].</li><li><code>input</code>: numerical input of the cables.</li><li><code>kappa</code>: admittivity of each dielectric layer [S/m].</li><li><code>s</code>: complex frequency, <code>j 2π f</code>, in [1/s].</li></ul><p><strong>Returns</strong></p><ul><li><code>Pin</code>, its entries in [m/F].</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/shunt/series.jl#L3">source</a></section></details></article><h2 id="Reductions"><a class="docs-heading-anchor" href="#Reductions">Reductions</a><a id="Reductions-1"></a><a class="docs-heading-anchor-permalink" href="#Reductions" title="Permalink"></a></h2><p>The reductions act on the assembled matrices in order. The bundle first merges the conductors that share a connection index, and the Kron elimination then removes the conductors at zero voltage. When selected, the ideal transposition acts on <code>Z</code> and <code>Y</code> after the admittance is computed.</p><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.reductions"><a class="docstring-binding" href="#LineCableModels.Engine.reductions"><code>LineCableModels.Engine.reductions</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">reductions(
    system::CableSystem,
    options::LineCableModels.Commons.FormulationOptions
) -&gt; NamedTuple{(:label, :bundles, :kept, :eliminated, :terminals), &lt;:Tuple{Vector, Vector{Tuple{Int64, Int64}}, Vector{Int64}, Vector{Int64}, Vector}}
</code></pre><p>Return the plan of the bundle and Kron reductions of a system under the formulation&#39;s options. The plan lists the conductor indices of the reductions and the labels of the conductors and of the kept rows. The rows of the reduced matrices start with the first conductor of each conductor index <code>k ≥ 1</code>, in the order of the system. The other conductors of each index follow, and the conductors of index zero come last. With <code>bundle</code>, the reductions merge each of the other conductors into the first of its index and remove its row. With <code>kron</code>, they remove the rows of index zero.</p><p><strong>Arguments</strong></p><ul><li><code>system</code>: cable designs, placements, and conductor connections.</li><li><code>options</code>: formulation options that select the bundle and Kron reductions.</li></ul><p><strong>Returns</strong></p><ul><li><code>label</code>: label of each conductor, <code>cable:&lt;i&gt;:&lt;terminal&gt;</code>.</li><li><code>bundles</code>: conductor pairs <code>(first, other)</code> to merge, empty when <code>bundle</code> is false.</li><li><code>kept</code>: conductor indices to keep, in result order.</li><li><code>eliminated</code>: conductor indices to remove.</li><li><code>terminals</code>: labels of the kept rows, with a bundle&#39;s conductor labels joined by <code>+</code>.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/reductions/reductions.jl#L1">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.bundle!"><a class="docstring-binding" href="#LineCableModels.Engine.bundle!"><code>LineCableModels.Engine.bundle!</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">bundle!(
    matrix::AbstractMatrix,
    pairs::AbstractVector{Tuple{Int64, Int64}}
) -&gt; AbstractMatrix
</code></pre><p>Merge each other conductor of a bundle into the first conductor of its index, in the rows and columns of <code>matrix</code>. The conductors of a bundle share one voltage and carry its current together. For the pairs <span>$(i, j)$</span> of <code>pairs</code>, with <span>$i$</span> the first conductor of a bundle and <span>$j$</span> another one, the change of basis is</p><p class="math-container">\[M&#39; = T M T^{\mathsf{T}}, \qquad T = I - \sum_{(i, j)} e_j e_i^{\mathsf{T}},\]</p><p>where <span>$e_i$</span> is the unit vector of row <span>$i$</span>. It subtracts column <span>$i$</span> from column <span>$j$</span>, then row <span>$i$</span> from row <span>$j$</span>. Row <span>$j$</span> then gives the voltage of <span>$j$</span> less that of <span>$i$</span>, zero inside a bundle. The Kron elimination of <span>$j$</span> by <a href="#LineCableModels.Engine.eliminate!"><code>eliminate!</code></a> completes the merge.</p><p><strong>Arguments</strong></p><ul><li><code>matrix</code>: square matrix of impedances [Ω/m] or potential coefficients [m/F], one row per conductor.</li><li><code>pairs</code>: the rows <code>(first, other)</code> of each conductor that a bundle merges into the first conductor of its index.</li></ul><p><strong>Returns</strong></p><ul><li><code>matrix</code>, with transformed columns and rows, in its original unit [Ω/m or m/F].</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/reductions/reductions.jl#L55">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.eliminate!"><a class="docstring-binding" href="#LineCableModels.Engine.eliminate!"><code>LineCableModels.Engine.eliminate!</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">eliminate!(
    reduced::AbstractArray{Complex{T&lt;:Real}, 2},
    matrix::AbstractArray{Complex{T&lt;:Real}, 2},
    kept::AbstractVector{Int64},
    eliminated::AbstractVector{Int64},
    factor::AbstractArray{Complex{T&lt;:Real}, 2},
    coupling::AbstractArray{Complex{T&lt;:Real}, 2},
    rhs::AbstractArray{Complex{T&lt;:Real}, 2}
) -&gt; Any
</code></pre><p>Write into <code>reduced</code> the Kron elimination of <code>matrix</code>, the Schur complement of the block of eliminated rows and columns, retained on the kept rows and columns:</p><p class="math-container">\[M_{\mathrm{r}} = M_{kk} - M_{ke} M_{ee}^{-1} M_{ek},\]</p><p>where <span>$k$</span> indexes the kept rows and columns in the order of <code>kept</code>, and <span>$e$</span> the eliminated ones in the order of <code>eliminated</code>. An eliminated conductor is at zero voltage: grounded, or merged into a bundle by <a href="#LineCableModels.Engine.bundle!"><code>bundle!</code></a>. The LU decomposition of <span>$M_{ee}$</span> solves for <span>$M_{ee}^{-1} M_{ek}$</span>. Without an eliminated row, <span>$M_{\mathrm{r}} = M_{kk}$</span>.</p><p><strong>Arguments</strong></p><ul><li><code>reduced</code>: destination matrix with <code>length(kept)</code> rows and columns [Ω/m or m/F].</li><li><code>matrix</code>: square matrix of impedances [Ω/m] or potential coefficients [m/F], one row per conductor.</li><li><code>kept</code>: rows of <code>matrix</code> that the elimination keeps.</li><li><code>eliminated</code>: rows of <code>matrix</code> that the elimination removes.</li><li><code>factor</code>: array for the LU factors of <span>$M_{ee}$</span>, square with <code>length(eliminated)</code> rows. Before factorization its unit is [Ω/m or m/F].</li><li><code>coupling</code>: matrix of <code>length(kept)</code> rows and <code>length(eliminated)</code> columns that receives <span>$M_{ke}$</span> [Ω/m or m/F].</li><li><code>rhs</code>: matrix of <code>length(eliminated)</code> rows and <code>length(kept)</code> columns that receives <span>$M_{ee}^{-1} M_{ek}$</span> [dimensionless].</li></ul><p><strong>Returns</strong></p><ul><li><code>reduced</code>, in the unit of <code>matrix</code> [Ω/m or m/F].</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/reductions/reductions.jl#L97">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.transposition!"><a class="docstring-binding" href="#LineCableModels.Engine.transposition!"><code>LineCableModels.Engine.transposition!</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">transposition!(matrix::AbstractMatrix) -&gt; AbstractMatrix
</code></pre><p>Replace <code>matrix</code> by its ideal transposition, the mean over the <span>$n$</span> cyclic permutations of its rows and columns:</p><p class="math-container">\[\bar{M}_{ij} = \frac{1}{n} \sum_{k = 0}^{n - 1} M_{i + k, j + k},\]</p><p>with the indices taken cyclically, modulo <span>$n$</span>. Each cyclic diagonal, the entries <span>$(i, j)$</span> of one value of <span>$j - i$</span> modulo <span>$n$</span>, takes the mean of its entries, so the result is a circulant matrix.</p><p><strong>Arguments</strong></p><ul><li><code>matrix</code>: square matrix of impedances [Ω/m] or admittances [S/m], one row per conductor.</li></ul><p><strong>Returns</strong></p><ul><li><code>matrix</code>, with circulant entries in its original unit [Ω/m or S/m].</li></ul><p><strong>Errors</strong></p><ul><li>Throws <code>DimensionMismatch</code> when <code>matrix</code> is not square.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/reductions/reductions.jl#L158">source</a></section></details></article><h2 id="The-scan"><a class="docs-heading-anchor" href="#The-scan">The scan</a><a id="The-scan-1"></a><a class="docs-heading-anchor-permalink" href="#The-scan" title="Permalink"></a></h2><p>The computation of <a href="../../reference/#LineCableModels.Engine.LCMBackend"><code>LCMBackend</code></a> evaluates the formulas at each frequency and writes <code>Z</code> and <code>Y</code>:</p><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.solve!-Union{Tuple{T}, Tuple{AbstractArray{Complex{T}, 3}, AbstractArray{Complex{T}, 3}, Any, LineParametersProblem{T, S, E} where {S&lt;:CableSystem, E&lt;:(EarthModel{T})}, LineCableModels.Engine.CoaxialInput{T, L} where L&lt;:(AbstractVector{&lt;:Material{T}}), CoaxialFormulation, Any, LineCableModels.Commons.ComputationOptions}} where T&lt;:Real"><a class="docstring-binding" href="#LineCableModels.Engine.solve!-Union{Tuple{T}, Tuple{AbstractArray{Complex{T}, 3}, AbstractArray{Complex{T}, 3}, Any, LineParametersProblem{T, S, E} where {S&lt;:CableSystem, E&lt;:(EarthModel{T})}, LineCableModels.Engine.CoaxialInput{T, L} where L&lt;:(AbstractVector{&lt;:Material{T}}), CoaxialFormulation, Any, LineCableModels.Commons.ComputationOptions}} where T&lt;:Real"><code>LineCableModels.Engine.solve!</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">solve!(
    Z::AbstractArray{Complex{T&lt;:Real}, 3},
    Y::AbstractArray{Complex{T&lt;:Real}, 3},
    trace,
    problem::LineParametersProblem{T&lt;:Real, S, E} where {S&lt;:CableSystem, E&lt;:(EarthModel{T&lt;:Real})},
    input::LineCableModels.Engine.CoaxialInput{T&lt;:Real, L} where L&lt;:(AbstractArray{&lt;:Material{T&lt;:Real}, 1}),
    formulation::CoaxialFormulation,
    buffers,
    options::LineCableModels.Commons.ComputationOptions
) -&gt; AbstractArray{Complex{T}, 3} where T&lt;:Real
</code></pre><p>Write the series impedances and shunt admittances at every frequency. Evaluate material laws and cable formulas, prepare earth state once per formula, assemble the conductor matrices, and apply bundle and Kron reductions. The conductor matrices add the earth-return matrices of the cables to the matrices inside them,</p><p class="math-container">\[Z_{ij} = Z_{\mathrm{in}, ij} + Z_{g, c_i c_j}, \qquad
P_{ij} = P_{\mathrm{in}, ij} + P_{g, c_i c_j},\]</p><p>where <span>$c_i$</span> is the cable of conductor <span>$i$</span>. The admittance is</p><p class="math-container">\[Y = s P_{\mathrm{r}}^{-1}, \qquad s = \mathrm{j} 2 \pi f,\]</p><p>where <span>$P_{\mathrm{r}}$</span> is the reduced potential matrix [m/F] and <span>$f$</span> is frequency [Hz]. Apply the ideal transposition after reduction when selected.</p><p><strong>Arguments</strong></p><ul><li><code>Z</code>: destination series-impedance array, indexed by row, column, and frequency [Ω/m].</li><li><code>Y</code>: destination shunt-admittance array in the same order [S/m].</li><li><code>trace</code>: destinations for <code>Zin</code>, <code>Zg</code> [Ω/m] and <code>Pin</code>, <code>Pg</code> [m/F] at each frequency.</li><li><code>problem</code>: cable system, earth, temperature, and frequencies.</li><li><code>input</code>: numerical cable geometry and reduction indices.</li><li><code>formulation</code>: formulas and formulation controls.</li><li><code>buffers</code>: preallocated material, matrix, and formula arrays.</li><li><code>options</code>: computation controls. The option <code>trace</code> selects copies of the intermediate matrices before assembly.</li></ul><p><strong>Returns</strong></p><ul><li><code>Z</code>, with computed entries [Ω/m]. The method also fills <code>Y</code> and the selected trace arrays.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/compute.jl#L123">source</a></section></details></article><p>The formula families extend these functions of the engine. A formula method takes the formula first.</p><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.impedance"><a class="docstring-binding" href="#LineCableModels.Engine.impedance"><code>LineCableModels.Engine.impedance</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">impedance(formula, …)</code></pre><p>Return the series-impedance terms of a formula.</p><p><strong>Arguments</strong></p><ul><li><code>formula</code>: series-impedance formula.</li><li><code>…</code>: physical inputs of the selected method.</li></ul><p><strong>Returns</strong></p><ul><li>An impedance [Ω/m] or a named tuple of impedance terms in the same unit.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/Engine.jl#L140-L153">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.impedance!"><a class="docstring-binding" href="#LineCableModels.Engine.impedance!"><code>LineCableModels.Engine.impedance!</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">impedance!(formula, Z, …)</code></pre><p>Write the series-impedance matrix of a formula. A method that combines formulas takes them all before <code>Z</code>. An earth-return method takes <code>buffers, input, media, s, k</code> after <code>Z</code>.</p><p><strong>Arguments</strong></p><ul><li><code>formula</code>: series-impedance formula.</li><li><code>Z</code>: destination for the matrix in [Ω/m].</li><li><code>buffers</code>: preallocated computation arrays for an earth-return method.</li><li><code>input</code>: numerical cable geometry and connections.</li><li><code>media</code>: air and earth properties at the frequency.</li><li><code>s</code>: complex frequency, <code>j 2π f</code>, [1/s].</li><li><code>k</code>: frequency index.</li><li><code>…</code>: inputs of another selected method.</li></ul><p><strong>Returns</strong></p><ul><li><code>Z</code>, with the computed entries [Ω/m].</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/Engine.jl#L156-L177">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.potential!"><a class="docstring-binding" href="#LineCableModels.Engine.potential!"><code>LineCableModels.Engine.potential!</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">potential!(formula, P, …)</code></pre><p>Write the potential-coefficient matrix of a formula. An earth-return method takes <code>buffers, input, media, s, k</code> after <code>P</code>.</p><p><strong>Arguments</strong></p><ul><li><code>formula</code>: potential-coefficient formula.</li><li><code>P</code>: destination for the matrix in [m/F].</li><li><code>buffers</code>: preallocated computation arrays for an earth-return method.</li><li><code>input</code>: numerical cable geometry and connections.</li><li><code>media</code>: air and earth properties at the frequency.</li><li><code>s</code>: complex frequency, <code>j 2π f</code>, [1/s].</li><li><code>k</code>: frequency index.</li><li><code>…</code>: inputs of another selected method.</li></ul><p><strong>Returns</strong></p><ul><li><code>P</code>, with the computed entries [m/F].</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/Engine.jl#L180-L200">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.prepare!-Tuple{LineCableModels.Commons.AbstractFormulation, Vararg{Any, 5}}"><a class="docstring-binding" href="#LineCableModels.Engine.prepare!-Tuple{LineCableModels.Commons.AbstractFormulation, Vararg{Any, 5}}"><code>LineCableModels.Engine.prepare!</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">prepare!(
    _::LineCableModels.Commons.AbstractFormulation,
    buffers,
    input,
    media,
    s,
    k
) -&gt; Any
</code></pre><p>Fill the shared state of a formula in <code>buffers</code> at the frequency of index <code>k</code>. Its quantity methods read this state. A formula without such state returns <code>buffers</code> unchanged, as this method does.</p><p><strong>Arguments</strong></p><ul><li><code>formula</code>: formula whose state needs preparation.</li><li><code>buffers</code>: preallocated computation arrays.</li><li><code>input</code>: numerical cable geometry and connections.</li><li><code>media</code>: air and earth properties at the frequency.</li><li><code>s</code>: complex frequency, <code>j 2π f</code>, [1/s].</li><li><code>k</code>: frequency index.</li></ul><p><strong>Returns</strong></p><ul><li><code>buffers</code>.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/Engine.jl#L203">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.initialize_buffers-Tuple{LineCableModels.Commons.AbstractFormulation, Any, Any, Any}"><a class="docstring-binding" href="#LineCableModels.Engine.initialize_buffers-Tuple{LineCableModels.Commons.AbstractFormulation, Any, Any, Any}"><code>LineCableModels.Engine.initialize_buffers</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">initialize_buffers(
    _::LineCableModels.Commons.AbstractFormulation,
    problem,
    input,
    buffers
) -&gt; Union{NamedTuple, DataStructures.SortedMultiDict}
</code></pre><p>Add the preallocated arrays that a formula needs to compute <code>problem</code> to <code>buffers</code> once, before the loop over frequencies. A formula without arrays of its own returns <code>buffers</code> unchanged, as this method does.</p><p><strong>Arguments</strong></p><ul><li><code>formula</code>: formula whose arrays the computation needs.</li><li><code>problem</code>: line-parameters problem.</li><li><code>input</code>: numerical cable geometry and connections.</li><li><code>buffers</code>: arrays already allocated.</li></ul><p><strong>Returns</strong></p><ul><li><code>buffers</code>.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/Engine.jl#L225">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.initialize_buffers-Union{Tuple{T}, Tuple{CoaxialFormulation, LineParametersProblem, LineCableModels.Engine.CoaxialInput{T, L} where L&lt;:(AbstractVector{&lt;:Material{T}})}} where T&lt;:Real"><a class="docstring-binding" href="#LineCableModels.Engine.initialize_buffers-Union{Tuple{T}, Tuple{CoaxialFormulation, LineParametersProblem, LineCableModels.Engine.CoaxialInput{T, L} where L&lt;:(AbstractVector{&lt;:Material{T}})}} where T&lt;:Real"><code>LineCableModels.Engine.initialize_buffers</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">initialize_buffers(
    formulation::CoaxialFormulation,
    problem::LineParametersProblem,
    input::LineCableModels.Engine.CoaxialInput{T&lt;:Real, L} where L&lt;:(AbstractArray{&lt;:Material{T&lt;:Real}, 1})
) -&gt; NamedTuple
</code></pre><p>Allocate the coaxial computation arrays, fill the longitudinal wavenumbers, and add the arrays of each formula from <a href="../../reference/#LineCableModels.Engine.formulas-Union{Tuple{CoaxialFormulation{&lt;:LineCableModels.Engine.InternalImpedance.Formula, &lt;:LineCableModels.Engine.InsulationImpedance.Formula, &lt;:LineCableModels.Engine.InsulationAdmittance.Formula, &lt;:LineCableModels.Engine.SemiconAdmittance.Formula, E, E}}, Tuple{E}} where E&lt;:LineCableModels.Engine.EarthReturn.Formula"><code>formulas</code></a>.</p><p><strong>Arguments</strong></p><ul><li><code>formulation</code>: formulas, longitudinal wavenumbers, and reductions.</li><li><code>problem</code>: line-parameters problem.</li><li><code>input</code>: numerical cable geometry and reduction indices.</li></ul><p><strong>Returns</strong></p><ul><li>A named tuple of conductor resistivities <code>rho</code> [Ω·m], dielectric admittivities <code>kappa</code> [S/m], and longitudinal wavenumbers <code>gamma</code> [1/m].</li><li>The same tuple contains <code>Zin</code>, <code>Zg</code> [Ω/m], <code>Pin</code>, <code>Pg</code> [m/F], reduction arrays, an identity matrix, and formula-specific arrays.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/compute.jl#L77">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.admittivity"><a class="docstring-binding" href="#LineCableModels.Engine.admittivity"><code>LineCableModels.Engine.admittivity</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">admittivity(formula, material, f)</code></pre><p>Return the admittivity of a dielectric layer at a frequency.</p><p><strong>Arguments</strong></p><ul><li><code>formula</code>: admittivity law.</li><li><code>material</code>: material of the dielectric layer.</li><li><code>f</code>: frequency [Hz].</li></ul><p><strong>Returns</strong></p><ul><li>Admittivity [S/m].</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/Engine.jl#L87-L101">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.admittivity-Union{Tuple{T}, Tuple{Union{CoaxialFormulation, FEM}, Material{T, :insulator}, Any}} where T&lt;:Real"><a class="docstring-binding" href="#LineCableModels.Engine.admittivity-Union{Tuple{T}, Tuple{Union{CoaxialFormulation, FEM}, Material{T, :insulator}, Any}} where T&lt;:Real"><code>LineCableModels.Engine.admittivity</code></a> — <span class="docstring-category">Method</span></summary><section><div><pre><code class="language-julia hljs">admittivity(
    formulation::Union{CoaxialFormulation, FEM},
    material::Material{T&lt;:Real, :insulator},
    f
) -&gt; Any
</code></pre><p>Evaluate the insulator admittivity law selected by the formulation.</p><p><strong>Arguments</strong></p><ul><li><code>formulation</code>: coaxial or finite-element formulation with the material laws.</li><li><code>material</code>: insulator material.</li><li><code>f</code>: frequency [Hz].</li></ul><p><strong>Returns</strong></p><ul><li>Admittivity [S/m].</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/compute.jl#L33">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.resistivity"><a class="docstring-binding" href="#LineCableModels.Engine.resistivity"><code>LineCableModels.Engine.resistivity</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">resistivity(formula, material, temperature)</code></pre><p>Return the conductor resistivity at a temperature.</p><p><strong>Arguments</strong></p><ul><li><code>formula</code>: resistivity law.</li><li><code>material</code>: material of the conductor.</li><li><code>temperature</code>: temperature of the conductor [°C].</li></ul><p><strong>Returns</strong></p><ul><li>Resistivity [Ω·m].</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/Engine.jl#L104-L118">source</a></section></details></article><article><details class="docstring" open="true"><summary id="LineCableModels.Engine.properties"><a class="docstring-binding" href="#LineCableModels.Engine.properties"><code>LineCableModels.Engine.properties</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">properties(formula, layer, f)</code></pre><p>Return the material properties of an earth or air layer at a frequency.</p><p><strong>Arguments</strong></p><ul><li><code>formula</code>: earth-properties law.</li><li><code>layer</code>: earth or air layer.</li><li><code>f</code>: frequency [Hz].</li></ul><p><strong>Returns</strong></p><ul><li><code>rho</code>: resistivity [Ω·m].</li><li><code>eps_r</code>: relative permittivity [dimensionless].</li><li><code>mu_r</code>: relative permeability [dimensionless].</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/Electa-Git/LineCableModels.jl/blob/7949f6cf45dd43d14e1ba52cbb56db81dcefac99/src/engine/Engine.jl#L121-L137">source</a></section></details></article><p><a href="../contents/">Back to Contents</a></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../contents/">« Contents</a><a class="docs-footer-nextpage" href="../conductors/">Conductors »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/LineCableModels.jl">LineCableModels.jl</a> v0.1.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Monday 2 November 2026 18:38">Monday 2 November 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
