<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Tutorial 2 - Building a cable design · LineCableModels.jl</title><meta name="title" content="Tutorial 2 - Building a cable design · LineCableModels.jl"/><meta property="og:title" content="Tutorial 2 - Building a cable design · LineCableModels.jl"/><meta property="twitter:title" content="Tutorial 2 - Building a cable design · LineCableModels.jl"/><meta name="description" content="Documentation for LineCableModels.jl."/><meta property="og:description" content="Documentation for LineCableModels.jl."/><meta property="twitter:description" content="Documentation for LineCableModels.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../../assets/custom.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.svg" alt="LineCableModels.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">LineCableModels.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><input class="collapse-toggle" id="menuitem-2" type="checkbox" checked/><label class="tocitem" for="menuitem-2"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">Contents</a></li><li><a class="tocitem" href="../tutorial1/">Tutorial 1 - Using the  materials library</a></li><li class="is-active"><a class="tocitem" href>Tutorial 2 - Building a cable design</a><ul class="internal"><li><a class="tocitem" href="#Introduction"><span>Introduction</span></a></li><li><a class="tocitem" href="#Getting-started"><span>Getting started</span></a></li><li><a class="tocitem" href="#Cable-dimensions"><span>Cable dimensions</span></a></li><li><a class="tocitem" href="#Using-the-cable-constructors"><span>Using the cable constructors</span></a></li><li><a class="tocitem" href="#Core-and-main-insulation"><span>Core and main insulation</span></a></li><li><a class="tocitem" href="#Examining-the-cable-parameters-(RLC)"><span>Examining the cable parameters (RLC)</span></a></li><li><a class="tocitem" href="#Saving-the-cable-design"><span>Saving the cable design</span></a></li><li><a class="tocitem" href="#PSCAD-and-ATPDraw-export"><span>PSCAD &amp; ATPDraw export</span></a></li><li><a class="tocitem" href="#Conclusion"><span>Conclusion</span></a></li></ul></li><li><a class="tocitem" href="../tutorial2_sector/">Tutorial 2a - Building a sector-shaped cable design</a></li><li><a class="tocitem" href="../tutorial3/">Tutorial 3 - Computing line parameters</a></li></ul></li><li><a class="tocitem" href="../../reference/">API reference</a></li><li><input class="collapse-toggle" id="menuitem-4" type="checkbox"/><label class="tocitem" for="menuitem-4"><span class="docs-label">Development</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../validation/">Validation module</a></li><li><a class="tocitem" href="../../docstrings/">Docstrings</a></li><li><a class="tocitem" href="../../TODO/">TODO</a></li><li><a class="tocitem" href="../../CHANGELOG/">Changelog</a></li></ul></li><li><a class="tocitem" href="../../bib/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Tutorials</a></li><li class="is-active"><a href>Tutorial 2 - Building a cable design</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Tutorial 2 - Building a cable design</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/LineCableModels.jl/blob/main/examples/tutorial2.jl" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Tutorial-2-Building-a-cable-design"><a class="docs-heading-anchor" href="#Tutorial-2-Building-a-cable-design">Tutorial 2 - Building a cable design</a><a id="Tutorial-2-Building-a-cable-design-1"></a><a class="docs-heading-anchor-permalink" href="#Tutorial-2-Building-a-cable-design" title="Permalink"></a></h1><p>This tutorial demonstrates how to model a typical medium-voltage single-core power cable using the <a href="../../#LineCableModels.jl"><code>LineCableModels.jl</code></a> package. The objective is to build a complete representation of a single-core 18/30 kV cable with a 1000 mm² aluminum conductor and 35 mm² copper screen.</p><p><strong>Tutorial outline</strong></p><ul><li><a href="#Introduction">Introduction</a></li><li><a href="#Getting-started">Getting started</a></li><li><a href="#Cable-dimensions">Cable dimensions</a></li><li><a href="#Using-the-cable-constructors">Using the cable constructors</a></li><li class="no-marker"><ul><li><a href="#Cable-designs">Cable designs</a></li><li><a href="#Cable-components">Cable components</a></li><li><a href="#Conductor-groups">Conductor groups</a></li><li><a href="#Insulator-groups">Insulator groups</a></li></ul></li><li><a href="#Core-and-main-insulation">Core and main insulation</a></li><li class="no-marker"><ul><li><a href="#Inner-semiconductor">Inner semiconductor</a></li><li><a href="#Main-insulation">Main insulation</a></li><li><a href="#Outer-semiconductor">Outer semiconductor</a></li><li><a href="#Wire-screens">Wire screens</a></li><li><a href="#Outer-jacket-components">Outer jacket components</a></li></ul></li><li><a href="#Examining-the-cable-parameters-(RLC)">Examining the cable parameters (RLC)</a></li><li><a href="#Saving-the-cable-design">Saving the cable design</a></li><li class="no-marker"><ul><li><a href="#Defining-a-cable-system">Defining a cable system</a></li><li><a href="#Earth-model">Earth model</a></li><li><a href="#Three-phase-system-in-trifoil-configuration">Three-phase system in trifoil configuration</a></li><li><a href="#Cable-system-preview">Cable system preview</a></li></ul></li><li><a href="#PSCAD-and-ATPDraw-export">PSCAD &amp; ATPDraw export</a></li><li><a href="#Conclusion">Conclusion</a></li></ul><h2 id="Introduction"><a class="docs-heading-anchor" href="#Introduction">Introduction</a><a id="Introduction-1"></a><a class="docs-heading-anchor-permalink" href="#Introduction" title="Permalink"></a></h2><p>Single-core power cables have a complex structure consisting of multiple concentric layers, each with specific geometric and material properties – for example, a cable of type NA2XS(FL)2Y 18/30 <a href="https://www.google.com/search?udm=2&amp;q=%22NA2XS(FL)2Y%2018/30%20kV%20cable%22">is shown here</a>. Prior to building actual transmission line models that incorporate cables as part of the transmission system, e.g. for EMT simulations, power flow, harmonics, protection studies etc., it is necessary to determine the base (or DC) electrical parameters of the cable itself.</p><p>This tutorial covers:</p><ol><li>Creating a detailed <a href="../../reference/#LineCableModels.DataModel.CableDesign"><code>CableDesign</code></a> with all its components.</li><li>Examining the main electrical parameters (R, L, C) of the cable core <a href="../../reference/#LineCableModels.DataModel.ConductorGroup-Union{Tuple{CableComponent{T}}, Tuple{T}} where T&lt;:Union{Float64, Measurements.Measurement{Float64}}"><code>ConductorGroup</code></a> and main <a href="../../reference/#LineCableModels.DataModel.InsulatorGroup"><code>InsulatorGroup</code></a>.</li><li>Examining the equivalent electromagnetic properties of every <a href="../../reference/#LineCableModels.DataModel.CableComponent"><code>CableComponent</code></a> (core, sheath, jacket).</li><li>Saving the cable design to a <a href="../../reference/#LineCableModels.DataModel.CablesLibrary"><code>CablesLibrary</code></a> for future use.</li><li>Assigning <a href="../../reference/#LineCableModels.DataModel.CableDesign"><code>CableDesign</code></a> objects to a <a href="../../reference/#LineCableModels.DataModel.LineCableSystem"><code>LineCableSystem</code></a> and exporting the model to PSCAD for EMT analysis.</li></ol><h2 id="Getting-started"><a class="docs-heading-anchor" href="#Getting-started">Getting started</a><a id="Getting-started-1"></a><a class="docs-heading-anchor-permalink" href="#Getting-started" title="Permalink"></a></h2><p>Load the package and set up the environment:</p><pre><code class="language-julia hljs">using LineCableModels
using DataFrames</code></pre><p>Initialize materials library with default values:</p><pre><code class="language-julia hljs">materials = MaterialsLibrary(add_defaults = true)
materials_df = DataFrame(materials)</code></pre><div><div style = "float: left;"><span>12×6 DataFrame</span></div><div style = "clear: both;"></div></div><div class = "data-frame" style = "overflow-x: scroll;"><table class = "data-frame" style = "margin-bottom: 6px;"><thead><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;">Row</th><th style = "text-align: left;">name</th><th style = "text-align: left;">rho</th><th style = "text-align: left;">eps_r</th><th style = "text-align: left;">mu_r</th><th style = "text-align: left;">T0</th><th style = "text-align: left;">alpha</th></tr><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;"></th><th title = "String" style = "text-align: left;">String</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th></tr></thead><tbody><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">1</td><td style = "text-align: left;">pe</td><td style = "text-align: right;">1.97e14</td><td style = "text-align: right;">2.3</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">20.0</td><td style = "text-align: right;">0.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">2</td><td style = "text-align: left;">copper</td><td style = "text-align: right;">1.7241e-8</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">0.999994</td><td style = "text-align: right;">20.0</td><td style = "text-align: right;">0.00393</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">3</td><td style = "text-align: left;">pec</td><td style = "text-align: right;">2.22045e-16</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">20.0</td><td style = "text-align: right;">0.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">4</td><td style = "text-align: left;">polyacrylate</td><td style = "text-align: right;">5300.0</td><td style = "text-align: right;">32.3</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">20.0</td><td style = "text-align: right;">0.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">5</td><td style = "text-align: left;">semicon1</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">20.0</td><td style = "text-align: right;">0.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">6</td><td style = "text-align: left;">xlpe</td><td style = "text-align: right;">1.97e14</td><td style = "text-align: right;">2.5</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">20.0</td><td style = "text-align: right;">0.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">7</td><td style = "text-align: left;">semicon2</td><td style = "text-align: right;">500.0</td><td style = "text-align: right;">1000.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">20.0</td><td style = "text-align: right;">0.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">8</td><td style = "text-align: left;">aluminum</td><td style = "text-align: right;">2.8264e-8</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">1.00002</td><td style = "text-align: right;">20.0</td><td style = "text-align: right;">0.00429</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">9</td><td style = "text-align: left;">lead</td><td style = "text-align: right;">2.14e-7</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">0.999983</td><td style = "text-align: right;">20.0</td><td style = "text-align: right;">0.004</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">10</td><td style = "text-align: left;">air</td><td style = "text-align: right;">Inf</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">20.0</td><td style = "text-align: right;">0.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">11</td><td style = "text-align: left;">pp</td><td style = "text-align: right;">1.0e15</td><td style = "text-align: right;">2.8</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">20.0</td><td style = "text-align: right;">0.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">12</td><td style = "text-align: left;">steel</td><td style = "text-align: right;">1.38e-7</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">300.0</td><td style = "text-align: right;">20.0</td><td style = "text-align: right;">0.0045</td></tr></tbody></table></div><pre><code class="language-julia hljs"># Alternatively, it can be loaded from the example file built in the previous tutorial:
load!(materials, file_name = &quot;materials_library.json&quot;)</code></pre><h2 id="Cable-dimensions"><a class="docs-heading-anchor" href="#Cable-dimensions">Cable dimensions</a><a id="Cable-dimensions-1"></a><a class="docs-heading-anchor-permalink" href="#Cable-dimensions" title="Permalink"></a></h2><p>The cable under consideration is a medium-voltage, stranded aluminum conductor cable with XLPE insulation, copper wire concentric screens, water-blocking tape, and PE jacket that is rated for 18/30 kV systems. This information is typically found in the cable datasheet and is fully described in the code type under standards HD 620 10C [<a href="../../bib/#CENELEC_HD620_S3_2023">10</a>] or DIN VDE 0276-620 [<a href="../../bib/#VDE_DIN_VDE_0276_620_2024">11</a>]:</p><pre><code class="nohighlight hljs">NA2XS(FL)2Y
-----------
│ │   │  │
│ │   │  └── 2Y: Outer sheath of polyethylene (PE)
│ │   └── (FL): Longitudinal watertight protection
│ │
│ └── 2XS: XLPE insulation with screen of copper wires
└── NA: Aluminum conductor</code></pre><p>After some research, it is found that a typical cable of this type has the following configuration:</p><pre><code class="language-julia hljs">num_co_wires = 61  # number of core wires
num_sc_wires = 49  # number of screen wires
d_core = 38.1e-3   # nominal core overall diameter
d_w = 4.7e-3       # nominal strand diameter of the core
t_sc_in = 0.6e-3   # nominal internal semicon thickness
t_ins = 8e-3       # nominal main insulation thickness
t_sc_out = 0.3e-3  # nominal external semicon thickness
d_ws = .95e-3      # nominal wire screen diameter
t_cut = 0.1e-3     # nominal thickness of the copper tape (around wire screens)
w_cut = 10e-3      # nominal width of copper tape
t_wbt = .3e-3      # nominal thickness of the water blocking tape
t_sct = .3e-3      # nominal thickness of the semiconductive tape
t_alt = .15e-3     # nominal thickness of the aluminum tape
t_pet = .05e-3     # nominal thickness of the pe face in the aluminum tape
t_jac = 2.4e-3     # nominal PE jacket thickness</code></pre><p>The cable structure is summarized in a table for better visualization, with dimensions in milimiters:</p><div><div style = "float: left;"><span>12×3 DataFrame</span></div><div style = "clear: both;"></div></div><div class = "data-frame" style = "overflow-x: scroll;"><table class = "data-frame" style = "margin-bottom: 6px;"><thead><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;">Row</th><th style = "text-align: left;">layer</th><th style = "text-align: left;">thickness</th><th style = "text-align: left;">diameter</th></tr><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;"></th><th title = "String" style = "text-align: left;">String</th><th title = "Any" style = "text-align: left;">Any</th><th title = "Float64" style = "text-align: left;">Float64</th></tr></thead><tbody><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">1</td><td style = "text-align: left;">Conductor</td><td style = "text-align: left;">-</td><td style = "text-align: right;">38.1</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">2</td><td style = "text-align: left;">Inner semiconductive tape</td><td style = "text-align: left;">0.3</td><td style = "text-align: right;">38.7</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">3</td><td style = "text-align: left;">Inner semiconductor</td><td style = "text-align: left;">0.6</td><td style = "text-align: right;">39.9</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">4</td><td style = "text-align: left;">Main insulation</td><td style = "text-align: left;">8.0</td><td style = "text-align: right;">55.9</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">5</td><td style = "text-align: left;">Outer semiconductor</td><td style = "text-align: left;">0.3</td><td style = "text-align: right;">56.5</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">6</td><td style = "text-align: left;">Outer semiconductive tape</td><td style = "text-align: left;">0.3</td><td style = "text-align: right;">57.1</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">7</td><td style = "text-align: left;">Wire screen</td><td style = "text-align: left;">0.95</td><td style = "text-align: right;">59.0</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">8</td><td style = "text-align: left;">Copper tape</td><td style = "text-align: left;">0.1</td><td style = "text-align: right;">59.2</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">9</td><td style = "text-align: left;">Water-blocking tape</td><td style = "text-align: left;">0.3</td><td style = "text-align: right;">59.8</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">10</td><td style = "text-align: left;">Aluminum tape</td><td style = "text-align: left;">0.15</td><td style = "text-align: right;">60.1</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">11</td><td style = "text-align: left;">PE with aluminum face</td><td style = "text-align: left;">0.05</td><td style = "text-align: right;">60.2</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">12</td><td style = "text-align: left;">PE jacket</td><td style = "text-align: left;">2.4</td><td style = "text-align: right;">65.0</td></tr></tbody></table></div><h2 id="Using-the-cable-constructors"><a class="docs-heading-anchor" href="#Using-the-cable-constructors">Using the cable constructors</a><a id="Using-the-cable-constructors-1"></a><a class="docs-heading-anchor-permalink" href="#Using-the-cable-constructors" title="Permalink"></a></h2><div class="admonition is-info" id="Object-hierarchy-5f211f666b13229a"><header class="admonition-header">Object hierarchy<a class="admonition-anchor" href="#Object-hierarchy-5f211f666b13229a" title="Permalink"></a></header><div class="admonition-body"><p>The <a href="../../reference/#LineCableModels.DataModel"><code>LineCableModels.DataModel</code></a> module implements a carefully designed component hierarchy that mirrors the physical construction of power cables while maintaining the mathematical relationships required for accurate electrical modeling.</p></div></div><pre><code class="nohighlight hljs">CableDesign
├── CableComponent
│   ├── conductor_group::ConductorGroup &lt;: AbstractConductorPart
│   │   ├── conductor_props::Material
│   │   └── layers::Vector{AbstractConductorPart}
│   │       ├── CircStrands
│   │       ├── Tubular
│   │       ├── Strip
│   │       └── …
│   └── insulator_group::InsulatorGroup &lt;: AbstractInsulatorPart
│       ├── insulator_props::Material
│       └── layers::Vector{AbstractInsulatorPart}
│           ├── Insulator
│           ├── Semicon
│           └── …
⋮
├── CableComponent
│   ├── …
⋮   ⋮</code></pre><h3 id="Cable-designs"><a class="docs-heading-anchor" href="#Cable-designs">Cable designs</a><a id="Cable-designs-1"></a><a class="docs-heading-anchor-permalink" href="#Cable-designs" title="Permalink"></a></h3><p>The <a href="../../reference/#LineCableModels.DataModel.CableDesign"><code>CableDesign</code></a> object is the main container for all cable components. It encapsulates the entire cable structure and provides methods for calculating global cable properties.</p><h3 id="Cable-components"><a class="docs-heading-anchor" href="#Cable-components">Cable components</a><a id="Cable-components-1"></a><a class="docs-heading-anchor-permalink" href="#Cable-components" title="Permalink"></a></h3><p>Each <a href="../../reference/#LineCableModels.DataModel.CableComponent"><code>CableComponent</code></a> represents a functional group of the cable (core, sheath, armor, outer), organized into a conductor group and an insulator group with their respective effective material properties. This structure is designed to provide precise calculation of electromagnetic parameters.</p><h3 id="Conductor-groups"><a class="docs-heading-anchor" href="#Conductor-groups">Conductor groups</a><a id="Conductor-groups-1"></a><a class="docs-heading-anchor-permalink" href="#Conductor-groups" title="Permalink"></a></h3><p>The <a href="../../reference/#LineCableModels.DataModel.ConductorGroup-Union{Tuple{CableComponent{T}}, Tuple{T}} where T&lt;:Union{Float64, Measurements.Measurement{Float64}}"><code>ConductorGroup</code></a> object serves as a specialized container for organizing <a href="@ref"><code>AbstractConductorPart</code></a> elements in layers. It calculates equivalent resistance (R) and inductance (L) values for all contained conductive elements, handling the complexity of different geometrical arrangements.</p><h4 id="AbstractConductorPart-implementations"><a class="docs-heading-anchor" href="#AbstractConductorPart-implementations">AbstractConductorPart implementations</a><a id="AbstractConductorPart-implementations-1"></a><a class="docs-heading-anchor-permalink" href="#AbstractConductorPart-implementations" title="Permalink"></a></h4><ul><li>The <a href="@ref"><code>CircStrands</code></a> object models stranded cores and screens with helical patterns and circular cross-sections.</li><li>The <a href="../../reference/#LineCableModels.DataModel.Tubular"><code>Tubular</code></a> object represents simple tubular conductors with straightforward parameter calculations.</li><li>The <a href="../../reference/#LineCableModels.DataModel.Strip"><code>Strip</code></a> object models conductor tapes following helical patterns with rectangular cross-sections.</li></ul><h3 id="Insulator-groups"><a class="docs-heading-anchor" href="#Insulator-groups">Insulator groups</a><a id="Insulator-groups-1"></a><a class="docs-heading-anchor-permalink" href="#Insulator-groups" title="Permalink"></a></h3><p>The <a href="../../reference/#LineCableModels.DataModel.InsulatorGroup"><code>InsulatorGroup</code></a> object organizes <a href="@ref"><code>AbstractInsulatorPart</code></a> elements in concentric layers, calculating the equivalent capacitance (C) and conductance (G) parameters.</p><h4 id="AbstractInsulatorPart-implementations"><a class="docs-heading-anchor" href="#AbstractInsulatorPart-implementations">AbstractInsulatorPart implementations</a><a id="AbstractInsulatorPart-implementations-1"></a><a class="docs-heading-anchor-permalink" href="#AbstractInsulatorPart-implementations" title="Permalink"></a></h4><ul><li>The <a href="../../reference/#LineCableModels.DataModel.Insulator"><code>Insulator</code></a> object represents dielectric layers with very high resistivity.</li><li>The <a href="../../reference/#LineCableModels.DataModel.Semicon"><code>Semicon</code></a> object models semiconducting layers with intermediate resistivity and high permittivity.</li></ul><div class="admonition is-info" id="Equivalent-circuit-parameters-80934f37e301cc55"><header class="admonition-header">Equivalent circuit parameters<a class="admonition-anchor" href="#Equivalent-circuit-parameters-80934f37e301cc55" title="Permalink"></a></header><div class="admonition-body"><p>The  hierarchical structure enables accurate calculation of equivalent circuit parameters by:</p><ol><li>Computing geometry-specific parameters at the <a href="@ref"><code>AbstractConductorPart</code></a> and <a href="@ref"><code>AbstractInsulatorPart</code></a> levels.</li><li>Aggregating these into equivalent parameters within <a href="../../reference/#LineCableModels.DataModel.ConductorGroup-Union{Tuple{CableComponent{T}}, Tuple{T}} where T&lt;:Union{Float64, Measurements.Measurement{Float64}}"><code>ConductorGroup</code></a> and <a href="../../reference/#LineCableModels.DataModel.InsulatorGroup"><code>InsulatorGroup</code></a>.</li><li>Converting the composite structure into an equivalent coaxial model by matching lumped circuit quantities (R, L, C, G) to effective electromagnetic properties (ρ, ε, µ) at the <a href="../../reference/#LineCableModels.DataModel.CableComponent"><code>CableComponent</code></a> level. The effective properties are stored in dedicated <a href="../../reference/#LineCableModels.Materials.Material"><code>Material</code></a> objects.</li></ol></div></div><h2 id="Core-and-main-insulation"><a class="docs-heading-anchor" href="#Core-and-main-insulation">Core and main insulation</a><a id="Core-and-main-insulation-1"></a><a class="docs-heading-anchor-permalink" href="#Core-and-main-insulation" title="Permalink"></a></h2><p>The core consists of a 4-layer AAAC stranded conductor with 61 wires arranged in (1/6/12/18/24) pattern, with respective lay ratios of (15/13.5/12.5/11) [<a href="../../bib/#CENELEC50182">12</a>]. Stranded conductors are modeled using the <a href="@ref"><code>CircStrands</code></a> object, which handles the helical pattern and twisting effects via the <a href="@ref"><code>calc_helical_params</code></a> method.</p><p>Initialize the conductor object and assign the central wire:</p><pre><code class="language- hljs">material = get(materials, &quot;aluminum&quot;)
core = ConductorGroup(CircStrands(0.0, Diameter(d_w), 1, 0.0, material))</code></pre><div class="admonition is-success" id="Convenience-methods-924ecf2c8b7dd664"><header class="admonition-header">Convenience methods<a class="admonition-anchor" href="#Convenience-methods-924ecf2c8b7dd664" title="Permalink"></a></header><div class="admonition-body"><p>The <a href="../../reference/#LineCableModels.Commons.add!-Tuple{CablesLibrary, CableDesign}"><code>add!</code></a> method internally passes the <code>r_ex</code> of the existing object to the <code>r_in</code> argument of the new conductor. This enables easy stacking of multiple layers without redundancy. Moreover, the <a href="../../reference/#LineCableModels.DataModel.Diameter"><code>Diameter</code></a> method is a convenience function that converts the diameter to radius at the constructor level. This maintains alignment with manufacturer specifications while enabling internal calculations to use radius values directly. This approach eliminates repetitive unit conversions and potential sources of implementation error.</p></div></div><p>Add the subsequent layers of wires and inspect the object:</p><pre><code class="language- hljs">add!(core, CircStrands, Diameter(d_w), 6, 15.0, material)
add!(core, CircStrands, Diameter(d_w), 12, 13.5, material)
add!(core, CircStrands, Diameter(d_w), 18, 12.5, material)
add!(core, CircStrands, Diameter(d_w), 24, 11.0, material)</code></pre><h3 id="Inner-semiconductor"><a class="docs-heading-anchor" href="#Inner-semiconductor">Inner semiconductor</a><a id="Inner-semiconductor-1"></a><a class="docs-heading-anchor-permalink" href="#Inner-semiconductor" title="Permalink"></a></h3><p>The inner semiconductor layer ensures uniform electric field distribution between the conductor and insulation, eliminating air gaps and reducing field concentrations. An optional semiconductive tape is often used to ensure core uniformity and enhanced adherence.</p><div class="admonition is-success" id="Convenience-methods-69a7d1985830d042"><header class="admonition-header">Convenience methods<a class="admonition-anchor" href="#Convenience-methods-69a7d1985830d042" title="Permalink"></a></header><div class="admonition-body"><p>The <a href="../../reference/#LineCableModels.DataModel.Thickness"><code>Thickness</code></a> type is a convenience wrapper that simplifies layer construction. When used in a constructor, it automatically calculates the outer radius by adding the thickness to the inner radius (which is inherited from the previous layer&#39;s outer radius).</p></div></div><p>Inner semiconductive tape:</p><pre><code class="language- hljs">material = get(materials, &quot;polyacrylate&quot;)
main_insu = InsulatorGroup(Semicon(core, Thickness(t_sct), material))</code></pre><p>Inner semiconductor (1000 Ω.m as per IEC 840):</p><pre><code class="language- hljs">material = get(materials, &quot;semicon1&quot;)
add!(main_insu, Semicon, Thickness(t_sc_in), material)</code></pre><h3 id="Main-insulation"><a class="docs-heading-anchor" href="#Main-insulation">Main insulation</a><a id="Main-insulation-1"></a><a class="docs-heading-anchor-permalink" href="#Main-insulation" title="Permalink"></a></h3><p>XLPE (cross-linked polyethylene) is the standard insulation material for modern medium and high voltage cables due to its excellent dielectric properties.</p><p>Add the insulation layer:</p><pre><code class="language- hljs">material = get(materials, &quot;pe&quot;)
add!(main_insu, Insulator, Thickness(t_ins), material)</code></pre><h3 id="Outer-semiconductor"><a class="docs-heading-anchor" href="#Outer-semiconductor">Outer semiconductor</a><a id="Outer-semiconductor-1"></a><a class="docs-heading-anchor-permalink" href="#Outer-semiconductor" title="Permalink"></a></h3><p>Similar to the inner semiconductor, the outer semiconductor provides a uniform transition from insulation to the metallic screen.</p><p>Outer semiconductor (500 Ω.m as per IEC 840):</p><pre><code class="language- hljs">material = get(materials, &quot;semicon2&quot;)
add!(main_insu, Semicon, Thickness(t_sc_out), material)</code></pre><p>Outer semiconductive tape:</p><pre><code class="language- hljs">material = get(materials, &quot;polyacrylate&quot;)
add!(main_insu, Semicon, Thickness(t_sct), material)</code></pre><p>Group core-related components:</p><pre><code class="language- hljs">core_cc = CableComponent(&quot;core&quot;, core, main_insu)</code></pre><p>With the core parts properly defined, the <a href="../../reference/#LineCableModels.DataModel.CableDesign"><code>CableDesign</code></a> object is initialized with nominal data from the datasheet. This includes voltage ratings and reference electrical parameters that will be used to benchmark the design.</p><p>Define the nominal values and instantiate the <code>CableDesign</code> with the <code>core_cc</code> component:</p><pre><code class="language- hljs">cable_id = &quot;18kV_1000mm2&quot;
datasheet_info = NominalData(
	designation_code = &quot;NA2XS(FL)2Y&quot;,
	U0 = 18.0,                        # Phase-to-ground voltage [kV]
	U = 30.0,                         # Phase-to-phase voltage [kV]
	conductor_cross_section = 1000.0, # [mm²]
	screen_cross_section = 35.0,      # [mm²]
	resistance = 0.0291,              # DC resistance [Ω/km]
	capacitance = 0.39,               # Capacitance [μF/km]
	inductance = 0.3,                 # Inductance in trifoil [mH/km]
)
cable_design = CableDesign(cable_id, core_cc, nominal_data = datasheet_info)</code></pre><p>At this point, it becomes possible to preview the cable design:</p><pre><code class="language- hljs">plt1, _ = preview(cable_design)
plt1 #hide</code></pre><h3 id="Wire-screens"><a class="docs-heading-anchor" href="#Wire-screens">Wire screens</a><a id="Wire-screens-1"></a><a class="docs-heading-anchor-permalink" href="#Wire-screens" title="Permalink"></a></h3><p>The metallic screen (typically copper) serves multiple purposes:</p><ul><li>Provides a return path for fault currents.</li><li>Ensures radial symmetry of the electric field.</li><li>Acts as electrical shielding.</li><li>Provides mechanical protection.</li></ul><p>Build the wire screens on top of the previous layer:</p><pre><code class="language- hljs">lay_ratio = 10.0 # typical value for wire screens
material = get(materials, &quot;copper&quot;)
screen_con =
	ConductorGroup(
		CircStrands(main_insu, Diameter(d_ws), num_sc_wires, lay_ratio, material),
	)</code></pre><p>Add the equalizing copper tape wrapping the wire screen:</p><pre><code class="language- hljs">add!(screen_con, Strip, Thickness(t_cut), w_cut, lay_ratio, material)</code></pre><p>Water blocking tape over screen:</p><pre><code class="language- hljs">material = get(materials, &quot;polyacrylate&quot;)
screen_insu = InsulatorGroup(Semicon(screen_con, Thickness(t_wbt), material))</code></pre><p>Group sheath components and assign to design:</p><pre><code class="language- hljs">sheath_cc = CableComponent(&quot;sheath&quot;, screen_con, screen_insu)
add!(cable_design, sheath_cc)</code></pre><p>Examine the newly added components:</p><pre><code class="language- hljs">plt2, _ = preview(cable_design)
plt2 #hide</code></pre><h3 id="Outer-jacket-components"><a class="docs-heading-anchor" href="#Outer-jacket-components">Outer jacket components</a><a id="Outer-jacket-components-1"></a><a class="docs-heading-anchor-permalink" href="#Outer-jacket-components" title="Permalink"></a></h3><p>Modern cables often include an aluminum tape as moisture barrier and PE (polyethylene) outer jacket for mechanical protection.</p><p>Add the aluminum foil (moisture barrier):</p><pre><code class="language- hljs">material = get(materials, &quot;aluminum&quot;)
jacket_con = ConductorGroup(Tubular(screen_insu, Thickness(t_alt), material))</code></pre><p>PE layer after aluminum foil:</p><pre><code class="language- hljs">material = get(materials, &quot;pe&quot;)
jacket_insu = InsulatorGroup(Insulator(jacket_con, Thickness(t_pet), material))</code></pre><p>PE jacket (outer mechanical protection):</p><pre><code class="language- hljs">material = get(materials, &quot;pe&quot;)
add!(jacket_insu, Insulator, Thickness(t_jac), material)</code></pre><div class="admonition is-success" id="Convenience-methods-ef49663170db11a2"><header class="admonition-header">Convenience methods<a class="admonition-anchor" href="#Convenience-methods-ef49663170db11a2" title="Permalink"></a></header><div class="admonition-body"><p>To facilitate data entry, it is possible to call the <a href="../../reference/#LineCableModels.Commons.add!-Tuple{CablesLibrary, CableDesign}"><code>add!</code></a> method directly on the <a href="../../reference/#LineCableModels.DataModel.ConductorGroup-Union{Tuple{CableComponent{T}}, Tuple{T}} where T&lt;:Union{Float64, Measurements.Measurement{Float64}}"><code>ConductorGroup</code></a> and <a href="../../reference/#LineCableModels.DataModel.InsulatorGroup"><code>InsulatorGroup</code></a> constituents of the component to include, without instantiating the <a href="../../reference/#LineCableModels.DataModel.CableComponent"><code>CableComponent</code></a> first.</p></div></div><p>Assign the jacket parts directly to the design:</p><pre><code class="language- hljs">add!(cable_design, &quot;jacket&quot;, jacket_con, jacket_insu)</code></pre><p>Inspect the finished cable design:</p><pre><code class="language- hljs">plt3, _ = preview(cable_design)
plt3 #hide</code></pre><h2 id="Examining-the-cable-parameters-(RLC)"><a class="docs-heading-anchor" href="#Examining-the-cable-parameters-(RLC)">Examining the cable parameters (RLC)</a><a id="Examining-the-cable-parameters-(RLC)-1"></a><a class="docs-heading-anchor-permalink" href="#Examining-the-cable-parameters-(RLC)" title="Permalink"></a></h2><p>In this section, the cable design is examined and the calculated parameters are compared with datasheet values. <a href="../../#LineCableModels.jl"><code>LineCableModels.jl</code></a> provides methods to analyze the design in different levels of detail.</p><p>Compare with datasheet information (R, L, C values):</p><pre><code class="language- hljs">core_df = DataFrame(cable_design, :baseparams)</code></pre><p>Obtain the equivalent electromagnetic properties of the cable:</p><pre><code class="language- hljs">components_df = DataFrame(cable_design, :components)</code></pre><p>Get detailed description of all cable parts:</p><pre><code class="language- hljs">detailed_df = DataFrame(cable_design, :detailed)</code></pre><h2 id="Saving-the-cable-design"><a class="docs-heading-anchor" href="#Saving-the-cable-design">Saving the cable design</a><a id="Saving-the-cable-design-1"></a><a class="docs-heading-anchor-permalink" href="#Saving-the-cable-design" title="Permalink"></a></h2><div class="admonition is-info" id="Cables-library-1271fa6ec4f0b829"><header class="admonition-header">Cables library<a class="admonition-anchor" href="#Cables-library-1271fa6ec4f0b829" title="Permalink"></a></header><div class="admonition-body"><p>Designs can be saved to a library for future use. The <a href="../../reference/#LineCableModels.DataModel.CablesLibrary"><code>CablesLibrary</code></a> is a container for storing multiple cable designs, allowing for easy access and reuse in different projects.  Library management is performed using the <a href="@ref"><code>DataFrame</code></a>, <a href="../../reference/#LineCableModels.Commons.add!-Tuple{CablesLibrary, CableDesign}"><code>add!</code></a>, and <a href="../../reference/#LineCableModels.ImportExport.save-Tuple{CablesLibrary}"><code>save</code></a> functions.</p></div></div><p>Store the cable design and inspect the library contents:</p><pre><code class="language- hljs">library = CablesLibrary()
add!(library, cable_design)
library_df = DataFrame(library)</code></pre><p>Save to file for later use:</p><pre><code class="language-julia hljs">output_file = fullfile(&quot;cables_library.json&quot;)
save(library, file_name = output_file);</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr36"><span class="sgr1">[ Info: </span></span>Cables library saved to: cables_library.json</code></pre><h3 id="Defining-a-cable-system"><a class="docs-heading-anchor" href="#Defining-a-cable-system">Defining a cable system</a><a id="Defining-a-cable-system-1"></a><a class="docs-heading-anchor-permalink" href="#Defining-a-cable-system" title="Permalink"></a></h3><div class="admonition is-info" id="Cable-systems-b9d856816b28ef21"><header class="admonition-header">Cable systems<a class="admonition-anchor" href="#Cable-systems-b9d856816b28ef21" title="Permalink"></a></header><div class="admonition-body"><p>A cable system is a collection of cables with defined positions, length and environmental characteristics. The <a href="../../reference/#LineCableModels.DataModel.LineCableSystem"><code>LineCableSystem</code></a> object is the main container for all cable systems, and it allows the definition of multiple cables in different configurations (e.g., trifoil, flat etc.). This object is the entry point for all system-related calculations and analyses.</p></div></div><h3 id="Earth-model"><a class="docs-heading-anchor" href="#Earth-model">Earth model</a><a id="Earth-model-1"></a><a class="docs-heading-anchor-permalink" href="#Earth-model" title="Permalink"></a></h3><p>The earth return path significantly affects cable impedance calculations and needs to be properly modeled. In this tutorial, only a basic model with typical soil properties is defined. This will be further elaborated in the subsequent tutorials.</p><p>Define a frequency-dependent earth model (1 Hz to 1 MHz):</p><pre><code class="language-julia hljs">f = 10.0 .^ range(0, stop = 6, length = 10)  # Frequency range
earth_params = EarthModel(f, 100.0, 10.0, 1.0)  # 100 Ω·m resistivity, εr=10, μr=1</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">EarthModel with 1 horizontal earth layer (homogeneous) and 10 frequency samples
├─ Layer 1 (air): [rho_g=Inf, epsr_g=1.0, mur_g=1.0, t=Inf]
└─ Layer 2: [rho_g=100.0, epsr_g=10.0, mur_g=1.0, t=Inf]
   Frequency-dependent model: Constant properties (CP)
</code></pre><p>Earth model base (DC) properties:</p><pre><code class="language-julia hljs">earthmodel_df = DataFrame(earth_params)</code></pre><div><div style = "float: left;"><span>2×4 DataFrame</span></div><div style = "clear: both;"></div></div><div class = "data-frame" style = "overflow-x: scroll;"><table class = "data-frame" style = "margin-bottom: 6px;"><thead><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;">Row</th><th style = "text-align: left;">rho_g</th><th style = "text-align: left;">epsr_g</th><th style = "text-align: left;">mur_g</th><th style = "text-align: left;">thickness</th></tr><tr class = "columnLabelRow"><th class = "stubheadLabel" style = "font-weight: bold; text-align: right;"></th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th><th title = "Float64" style = "text-align: left;">Float64</th></tr></thead><tbody><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">1</td><td style = "text-align: right;">Inf</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">Inf</td></tr><tr class = "dataRow"><td class = "rowLabel" style = "font-weight: bold; text-align: right;">2</td><td style = "text-align: right;">100.0</td><td style = "text-align: right;">10.0</td><td style = "text-align: right;">1.0</td><td style = "text-align: right;">Inf</td></tr></tbody></table></div><h3 id="Three-phase-system-in-trifoil-configuration"><a class="docs-heading-anchor" href="#Three-phase-system-in-trifoil-configuration">Three-phase system in trifoil configuration</a><a id="Three-phase-system-in-trifoil-configuration-1"></a><a class="docs-heading-anchor-permalink" href="#Three-phase-system-in-trifoil-configuration" title="Permalink"></a></h3><p>This section ilustrates the construction of a cable system with three identical cables arranged in a trifoil formation.</p><p>Define system center point (underground at 1 m depth) and the trifoil positions</p><pre><code class="language-julia hljs">x0, y0 = 0.0, -1.0
xa, ya, xb, yb, xc, yc = trifoil_formation(x0, y0, 0.035);</code></pre><p>Initialize the <code>LineCableSystem</code> with the first cable (phase A):</p><pre><code class="language- hljs">cablepos = CablePosition(cable_design, xa, ya,
	Dict(&quot;core&quot; =&gt; 1, &quot;sheath&quot; =&gt; 0, &quot;jacket&quot; =&gt; 0))
cable_system = LineCableSystem(&quot;18kV_1000mm2_trifoil&quot;, 1000.0, cablepos)</code></pre><p>Add remaining cables (phases B and C):</p><pre><code class="language- hljs">add!(cable_system, cable_design, xb, yb,
	Dict(&quot;core&quot; =&gt; 2, &quot;sheath&quot; =&gt; 0, &quot;jacket&quot; =&gt; 0))
add!(cable_system, cable_design, xc, yc,
	Dict(&quot;core&quot; =&gt; 3, &quot;sheath&quot; =&gt; 0, &quot;jacket&quot; =&gt; 0))</code></pre><div class="admonition is-info" id="Phase-mapping-ce4673353bf1cce1"><header class="admonition-header">Phase mapping<a class="admonition-anchor" href="#Phase-mapping-ce4673353bf1cce1" title="Permalink"></a></header><div class="admonition-body"><p>The <a href="../../reference/#LineCableModels.Commons.add!-Tuple{CablesLibrary, CableDesign}"><code>add!</code></a> function allows the specification of phase mapping for each cable. The <code>Dict</code> argument maps the cable components to their respective phases, where <code>core</code> is the conductor, <code>sheath</code> is the screen, and <code>jacket</code> is the outer jacket. The values (1, 2, 3) represent the phase numbers (A, B, C) in this case. Components mapped to phase 0 will be Kron-eliminated (grounded). Components set to the same phase will be bundled into an equivalent phase.</p></div></div><h3 id="Cable-system-preview"><a class="docs-heading-anchor" href="#Cable-system-preview">Cable system preview</a><a id="Cable-system-preview-1"></a><a class="docs-heading-anchor-permalink" href="#Cable-system-preview" title="Permalink"></a></h3><p>In this section the complete three-phase cable system is examined.</p><p>Display system details:</p><pre><code class="language- hljs">system_df = DataFrame(cable_system)</code></pre><p>Visualize the cross-section of the three-phase system:</p><pre><code class="language- hljs">plt4, _ = preview(cable_system, earth_model = earth_params, zoom_factor = 2.0)
plt4 #hide</code></pre><h2 id="PSCAD-and-ATPDraw-export"><a class="docs-heading-anchor" href="#PSCAD-and-ATPDraw-export">PSCAD &amp; ATPDraw export</a><a id="PSCAD-and-ATPDraw-export-1"></a><a class="docs-heading-anchor-permalink" href="#PSCAD-and-ATPDraw-export" title="Permalink"></a></h2><p>The final step showcases how to export the model for electromagnetic transient simulations in EMT-type software.</p><p>Export to PSCAD input file:</p><pre><code class="language- hljs">output_file = fullfile(&quot;pscad_export.pscx&quot;)
export_file = export_data(:pscad, cable_system, earth_params, file_name = output_file);
nothing #hide</code></pre><p>Export to ATPDraw project file (XML):</p><pre><code class="language- hljs">output_file = fullfile(&quot;atp_export.xml&quot;)
export_file = export_data(:atp, cable_system, earth_params, file_name = output_file);
nothing #hide</code></pre><h2 id="Conclusion"><a class="docs-heading-anchor" href="#Conclusion">Conclusion</a><a id="Conclusion-1"></a><a class="docs-heading-anchor-permalink" href="#Conclusion" title="Permalink"></a></h2><p>This tutorial has demonstrated how to:</p><ol><li>Create a detailed model of a complex power cable with multiple concentric layers.</li><li>Calculate and analyze the cable base parameters (R, L, C).</li><li>Design a three-phase cable system in trifoil arrangement.</li><li>Export the model for further analysis in specialized software.</li></ol><p><a href="../../#LineCableModels.jl"><code>LineCableModels.jl</code></a> provides a powerful framework for accurate power cable modeling with a physically meaningful representation of all cable components. This approach ensures that electromagnetic parameters are calculated with high precision. Now you can go ahead and run these cable simulations like a boss!</p><hr/><p>🏠 Back to <a href="../#Tutorials">Tutorials</a></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../tutorial1/">« Tutorial 1 - Using the  materials library</a><a class="docs-footer-nextpage" href="../tutorial2_sector/">Tutorial 2a - Building a sector-shaped cable design »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/LineCableModels.jl">LineCableModels.jl</a> v0.1.1-DEV supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Thursday 13 August 2026 10:44">Thursday 13 August 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
