{
  "schema_version": "1.0.0",
  "title": "Line and cable internal/external impedance and admittance formula corpus",
  "purpose": "Codex-ingestible, source-traceable corpus of the explicit analytical expressions found in the three supplied Datalab extractions.",
  "scope": {
    "included": [
      "cable and wire internal impedance",
      "inner-surface, outer-surface, and mutual-surface impedance",
      "single-core coaxial and pipe-enclosed cable assembly",
      "insulation potential coefficients, capacitance, and documented loss terms",
      "overhead, underground, submarine, and mixed overhead-underground earth-return impedance",
      "overhead, underground, and mixed overhead-underground earth-return potential coefficient/admittance",
      "self and mutual specializations"
    ],
    "excluded": [
      "propagation, modal transformation, line fitting, and transient-simulation formulas unless directly required to define Z or Y",
      "numerical benchmark values and plots",
      "formulas merely named in prose but not written explicitly in the supplied extractions"
    ]
  },
  "ingestion_notes": {
    "unit_of_record": "One formula family with its attribution, application case, self/mutual rule, assumptions, local dependencies, and exact source locations.",
    "latex": "All formula strings are LaTeX without surrounding dollar delimiters.",
    "keystring_rule": "Formula-attribution keystrings use AuthorDescriptorYear, always ending in a four-digit year; EtAl is used where needed and Descriptor disambiguates distinct formula families from one attribution.",
    "matrix_rule": "External-potential-coefficient entries give P_e. Recover external admittance as Y_e=j\\omega P_e^{-1}; do not invert elements individually for a multiconductor system.",
    "self_mutual_rule": "Where an entry supplies one indexed formula Z_ij or P_ij, the self term sets i=j and replaces transverse separation by the applicable outer radius; the mutual term uses conductor-center separation. Entry-specific rules take precedence."
  },
  "documents": [
    {
      "document_key": "AmetaniOhnoNagaoka2015",
      "keystring": "AmetaniOhnoNagaoka2015",
      "authors": [
        "Akihiro Ametani",
        "Teruo Ohno",
        "Naoto Nagaoka"
      ],
      "year": 2015,
      "title": "Cable System Transients: Theory, Modeling and Simulation",
      "publisher": "Wiley-IEEE Press",
      "markdown_path": "local/finished/datalab-output-Akihiro Ametani, Teruo Ohno, Naoto Nagaoka - Cable System Transients_ Theory, Modeling and Simulation (2015, Wiley-IEEE Press) - libgen.li.pdf.md",
      "json_path": "local/finished/datalab-output-Akihiro Ametani, Teruo Ohno, Naoto Nagaoka - Cable System Transients_ Theory, Modeling and Simulation (2015, Wiley-IEEE Press) - libgen.li.pdf.json"
    },
    {
      "document_key": "AmetaniEtAl2021",
      "keystring": "AmetaniEtAl2021",
      "authors": [
        "Akihiro Ametani",
        "Haoyan Xue",
        "Teruo Ohno",
        "Hossein Khalilnezhad"
      ],
      "year": 2021,
      "title": "Electromagnetic Transients in Large HV Cable Networks: Modeling and Calculations",
      "publisher": "The Institution of Engineering and Technology",
      "year_note": "The extraction states First published 2021 and copyright 2022; 2021 is used for the keystring.",
      "markdown_path": "local/finished/datalab-output-Akihiro Ametani, Haoyan Xue, Teruo Ohno, Hossein Khalilnezhad - Electromagnetic Transients in Large HV Cable Networks_ Modeling and calculations.md",
      "json_path": "local/finished/datalab-output-Akihiro Ametani, Haoyan Xue, Teruo Ohno, Hossein Khalilnezhad - Electromagnetic Transients in Large HV Cable Networks_ Modeling and calculations.json"
    },
    {
      "document_key": "CIGRE2025",
      "keystring": "CIGRE2025",
      "corporate_author": "CIGRE WG C4.74",
      "authors": [
        "Haoyan Xue",
        "Genevieve Lietz",
        "Amauri Martins",
        "Mateus Ribeiro",
        "Jesus Morales",
        "Omar Saad",
        "Naiara Duarte",
        "Pengfei Meng",
        "Ruyguara Alcantara Meyberg",
        "Ross Falconer",
        "Theofilos Papadopoulos",
        "Abner Ramirez",
        "Odin Auer",
        "Melih Guneri",
        "Jagdeep Kaur",
        "Paul Datka",
        "Swetha Srinivasan",
        "Jean Mahseredjian",
        "Jiajia Yang",
        "Alberto De Conti",
        "Rafael Alipio",
        "Jeewantha De Silva",
        "Ilhan Kocar",
        "Quanzin Li",
        "Xavier-Marie Viel",
        "Alexander Yanushkevich",
        "Andreas Chrysochos",
        "Zacharias Datsios",
        "Felipe Uribe",
        "Sheskin Evgeniy",
        "Boris Marendic",
        "Navin Shenoy",
        "Peng Zhang",
        "Alireza Khosroshahi",
        "Vitaliy Kuzmin"
      ],
      "year": 2025,
      "title": "Line and Cable Models for Steady-State and Transient Studies, WG C4.74, draft 2025-07-17",
      "status": "draft",
      "markdown_path": "local/finished/datalab-output-TB Draft C4.74 20250717_Amauri.pdf.md",
      "json_path": "local/finished/datalab-output-TB Draft C4.74 20250717_Amauri.pdf.json"
    }
  ],
  "global_definitions": [
    {
      "symbol": "s",
      "latex": "s=j\\omega",
      "description": "Laplace/frequency variable under the source convention."
    },
    {
      "symbol": "telegrapher equations",
      "latex": "-\\frac{d\\mathbf V}{dx}=\\mathbf Z\\mathbf I,\\qquad -\\frac{d\\mathbf I}{dx}=\\mathbf Y\\mathbf V",
      "description": "Per-unit-length voltage/current equations."
    },
    {
      "symbol": "series assembly",
      "latex": "\\mathbf Z=\\mathbf Z_i+\\mathbf Z_e",
      "description": "Internal plus external/earth-return series impedance."
    },
    {
      "symbol": "shunt assembly",
      "latex": "\\mathbf Y=j\\omega\\mathbf C=j\\omega\\mathbf P^{-1},\\qquad \\mathbf P=\\mathbf P_i+\\mathbf P_e",
      "description": "Potential-coefficient assembly used by the 2021 book and 2025 draft."
    },
    {
      "symbol": "medium propagation constant",
      "latex": "\\gamma_m=\\sqrt{j\\omega\\mu_m(\\sigma_m+j\\omega\\varepsilon_m)}",
      "description": "Intrinsic propagation constant of medium m."
    },
    {
      "symbol": "overhead geometry",
      "latex": "d_{ij}=\\sqrt{(h_i-h_j)^2+y_{ij}^2},\\qquad D_{ij}=\\sqrt{(h_i+h_j)^2+y_{ij}^2}",
      "description": "Direct and image distances for overhead conductors."
    },
    {
      "symbol": "underground geometry",
      "latex": "d_{ij}=\\sqrt{(h_i-h_j)^2+y_{ij}^2},\\qquad D_{ij}=\\sqrt{(h_i+h_j)^2+y_{ij}^2}",
      "description": "Direct and image distances for positive burial depths h_i,h_j."
    }
  ],
  "normalization_log": [
    {
      "location": "AmetaniEtAl2021 Appendix A1, Eq. A1.23",
      "extracted_issue": "All three Bessel denominators are labeled D_1.",
      "normalization": "The second and third labels are restored to D_2 and D_3, consistent with the 2015 source Eq. 2.10 and the component formulas."
    },
    {
      "location": "AmetaniEtAl2021 Appendix A1, Eq. A1.49",
      "extracted_issue": "The numerator of the inner-surface correction lacks the square on Z_1m.",
      "normalization": "Restored Z_{1m}^2 using the parallel structure of Eq. A1.48 and the 2015 source Eq. 2.62a."
    },
    {
      "location": "AmetaniEtAl2021 Appendix A1, Eq. A1.55",
      "extracted_issue": "OCR gives z_0=j(omega mu) I_1(mb)/I_2(mb), which is inconsistent with the limiting form of Eq. A1.52.",
      "normalization": "The corpus uses the standard solid-cylinder limit z_0=(rho m/(2 pi b)) I_0(mb)/I_1(mb), also printed in the 2015 source Eq. 2.63."
    },
    {
      "location": "CIGRE2025 Eq. 2.10",
      "extracted_issue": "The Bessel terms repeat D_ij and the logarithmic ratio is reversed relative to the impedance convention.",
      "normalization": "Uses K_0(gamma_0 d_ij)-K_0(gamma_0 D_ij) approximately ln(D_ij/d_ij), consistent with AmetaniEtAl2021 Eqs. 2.8-2.13."
    },
    {
      "location": "CIGRE2025 Eqs. 2.136-2.140",
      "extracted_issue": "The energy and surface-charge formulas are labeled Y although W/V^2 and q/V have capacitance units.",
      "normalization": "Stored as C; Y=(sigma+j omega epsilon)-based assembly or Y=j omega C when losses are neglected."
    }
  ],
  "groups": {
    "internal": [
      {
        "id": "internal.schelkunoff_hollow_cylinder",
        "keystring": "Schelkunoff1934",
        "authors": [
          "Sergei A. Schelkunoff"
        ],
        "year": 1934,
        "name": "Exact hollow cylindrical conductor surface impedances",
        "application": {
          "placement": [
            "overhead",
            "underground",
            "submarine",
            "pipe-enclosed"
          ],
          "geometry": "circular hollow cylindrical conductor with inner radius a and outer radius b",
          "terms": [
            "inner-surface self",
            "outer-surface self",
            "inner-to-outer mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{is}=\\frac{\\rho m}{2\\pi aD}\\left[I_0(ma)K_1(mb)+K_0(ma)I_1(mb)\\right],\\quad Z_{ms}=\\frac{\\rho m}{2\\pi abD},\\quad Z_{os}=\\frac{\\rho m}{2\\pi bD}\\left[I_0(mb)K_1(ma)+K_0(mb)I_1(ma)\\right]",
          "description": "Per-unit-length inner, mutual-surface, and outer impedances."
        },
        "dependent_formulas": [
          {
            "latex": "D=I_1(mb)K_1(ma)-K_1(mb)I_1(ma)",
            "description": "Bessel denominator."
          },
          {
            "latex": "m=\\sqrt{j\\omega\\mu/\\rho}",
            "description": "Complex radial propagation constant in the conductor."
          },
          {
            "latex": "I_n(x),K_n(x)",
            "description": "Modified Bessel functions of the first and second kind, order n."
          }
        ],
        "self_term": {
          "latex": "Z_{is}\\text{ or }Z_{os}",
          "rule": "Select the surface on which the longitudinal voltage is defined."
        },
        "mutual_term": {
          "latex": "Z_{ms}",
          "rule": "Coupling between the inner and outer surfaces of the same hollow conductor."
        },
        "units": "ohm/m",
        "assumptions": [
          "infinitely long circular cylindrical shell",
          "homogeneous resistivity and permeability",
          "sinusoidal steady state with exp(j omega t) convention"
        ],
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "Appendix A1.4.1",
            "equations": [
              "A1.50",
              "A1.51",
              "A1.52",
              "A1.53",
              "A1.54"
            ],
            "extraction_pages": [
              81,
              82
            ]
          },
          {
            "document_key": "AmetaniOhnoNagaoka2015",
            "section": "2.1.1 and Appendix 2.A",
            "equations": [
              "2.10 component formulas"
            ]
          },
          {
            "document_key": "CIGRE2025",
            "section": "2.1",
            "reference": "B7"
          }
        ],
        "quality": {
          "status": "normalized_against_duplicate_source",
          "confidence": "high"
        }
      },
      {
        "id": "internal.schelkunoff_solid_cylinder",
        "keystring": "SchelkunoffSolid1934",
        "authors": [
          "Sergei A. Schelkunoff"
        ],
        "year": 1934,
        "name": "Exact solid circular conductor internal impedance",
        "application": {
          "placement": [
            "overhead wire",
            "cable core",
            "underground wire"
          ],
          "geometry": "solid circular cylinder of radius b",
          "terms": [
            "self"
          ]
        },
        "main_formula": {
          "latex": "Z_{int}=\\frac{\\rho m}{2\\pi b}\\frac{I_0(mb)}{I_1(mb)}",
          "description": "Outer-surface/internal impedance of a solid round conductor."
        },
        "dependent_formulas": [
          {
            "latex": "m=\\sqrt{j\\omega\\mu/\\rho}",
            "description": "Complex radial propagation constant."
          }
        ],
        "self_term": {
          "latex": "Z_{ii}^{int}=Z_{int}"
        },
        "mutual_term": {
          "latex": "Z_{ij}^{int}=0\\quad(i\\ne j)",
          "rule": "No internal mutual term between distinct, physically separate round conductors in the classical assembly."
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "AmetaniOhnoNagaoka2015",
            "section": "2.4.3.1",
            "equation": "2.63"
          },
          {
            "document_key": "AmetaniEtAl2021",
            "section": "Appendix A1.4.1",
            "equation": "A1.55",
            "note": "Normalized because the extracted A1.55 is corrupt."
          }
        ],
        "quality": {
          "status": "corrected_from_limit_and_duplicate",
          "confidence": "high"
        }
      },
      {
        "id": "internal.sc_core_sheath_armor_matrix",
        "keystring": "Ametani1980",
        "authors": [
          "Akihiro Ametani"
        ],
        "year": 1980,
        "name": "Single-core coaxial cable internal impedance matrix",
        "application": {
          "placement": [
            "overhead cable",
            "underground cable",
            "submarine cable"
          ],
          "geometry": "concentric core, metallic sheath, optional armor",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "\\mathbf Z_{ij}^{(c,s,a)}=\\begin{bmatrix}Z_{ccj}&Z_{csj}&Z_{caj}\\\\Z_{csj}&Z_{ssj}&Z_{saj}\\\\Z_{caj}&Z_{saj}&Z_{aaj}\\end{bmatrix}",
          "description": "Internal submatrix for one SC cable with core c, sheath s, and armor a."
        },
        "dependent_formulas": [
          {
            "latex": "Z_{cc}=z_{cs}+z_{sa}+z_{a4}-2z_{2m}-2z_{3m}",
            "description": "Core self term."
          },
          {
            "latex": "Z_{ss}=z_{sa}+z_{a4}-2z_{3m},\\qquad Z_{aa}=z_{a4}",
            "description": "Sheath and armor self terms."
          },
          {
            "latex": "Z_{cs}=z_{sa}+z_{a4}-z_{2m}-2z_{3m},\\qquad Z_{ca}=Z_{sa}=z_{a4}-z_{3m}",
            "description": "Core-sheath, core-armor, and sheath-armor mutual terms."
          },
          {
            "latex": "z_{cs}=z_{11}+z_{12}+z_{2i},\\qquad z_{sa}=z_{20}+z_{23}+z_{3i},\\qquad z_{a4}=z_{30}+z_{34}",
            "description": "Radial-region assemblies."
          },
          {
            "latex": "z_{11}=\\frac{s\\mu_0\\mu_1}{2\\pi x_2D_1}\\left[I_0(x_2)K_1(x_1)+K_0(x_2)I_1(x_1)\\right]",
            "description": "Core outer-surface impedance."
          },
          {
            "latex": "z_{2i}=\\frac{s\\mu_0\\mu_2}{2\\pi x_3D_2}\\left[I_0(x_3)K_1(x_4)+K_0(x_3)I_1(x_4)\\right],\\quad z_{2m}=\\frac{\\rho_2}{2\\pi r_3r_4D_2},\\quad z_{20}=\\frac{s\\mu_0\\mu_2}{2\\pi x_4D_2}\\left[I_0(x_4)K_1(x_3)+K_0(x_4)I_1(x_3)\\right]",
            "description": "Sheath inner, mutual-surface, and outer impedances."
          },
          {
            "latex": "z_{3i}=\\frac{s\\mu_0\\mu_3}{2\\pi x_5D_3}\\left[I_0(x_5)K_1(x_6)+K_0(x_5)I_1(x_6)\\right],\\quad z_{3m}=\\frac{\\rho_3}{2\\pi r_5r_6D_3},\\quad z_{30}=\\frac{s\\mu_0\\mu_3}{2\\pi x_6D_3}\\left[I_0(x_6)K_1(x_5)+K_0(x_6)I_1(x_5)\\right]",
            "description": "Armor inner, mutual-surface, and outer impedances."
          },
          {
            "latex": "z_{12}=\\frac{s\\mu_0\\mu_{i1}}{2\\pi}\\ln\\frac{r_3}{r_2},\\quad z_{23}=\\frac{s\\mu_0\\mu_{i2}}{2\\pi}\\ln\\frac{r_5}{r_4},\\quad z_{34}=\\frac{s\\mu_0\\mu_{i3}}{2\\pi}\\ln\\frac{r_7}{r_6}",
            "description": "Magnetic impedances of the insulation regions."
          },
          {
            "latex": "D_1=I_1(x_2)K_1(x_1)-I_1(x_1)K_1(x_2),\\quad D_2=I_1(x_4)K_1(x_3)-I_1(x_3)K_1(x_4),\\quad D_3=I_1(x_6)K_1(x_5)-I_1(x_5)K_1(x_6)",
            "description": "Normalized Bessel denominators."
          },
          {
            "latex": "x_2=r_2\\sqrt{s\\mu_0\\mu_1/\\rho_1},\\;x_3=r_3\\sqrt{s\\mu_0\\mu_2/\\rho_2},\\;x_4=r_4\\sqrt{s\\mu_0\\mu_2/\\rho_2},\\;x_5=r_5\\sqrt{s\\mu_0\\mu_3/\\rho_3},\\;x_6=r_6\\sqrt{s\\mu_0\\mu_3/\\rho_3}",
            "description": "Dimensionless Bessel arguments."
          }
        ],
        "variants": [
          {
            "name": "core and sheath",
            "latex": "\\mathbf Z_{ij}^{(c,s)}=\\begin{bmatrix}Z_{cc}&Z_{cs}\\\\Z_{cs}&Z_{ss}\\end{bmatrix},\\quad Z_{cc}=z_{cs}+z_{s3}-2z_{2m},\\quad Z_{ss}=z_{s3},\\quad Z_{cs}=z_{s3}-z_{2m},\\quad z_{s3}=z_{20}+z_{23}"
          },
          {
            "name": "core only",
            "latex": "Z_{cc}=z_{11}+z_{12}"
          },
          {
            "name": "multiphase assembly",
            "latex": "\\mathbf Z_i=\\operatorname{blkdiag}(\\mathbf Z_{i1},\\ldots,\\mathbf Z_{in})"
          }
        ],
        "self_term": {
          "latex": "Z_{cc},Z_{ss},Z_{aa}",
          "rule": "Diagonal entries of the submatrix."
        },
        "mutual_term": {
          "latex": "Z_{cs},Z_{ca},Z_{sa}",
          "rule": "Off-diagonal coupling among concentric metallic layers of the same cable; inter-cable internal blocks are zero."
        },
        "units": "ohm/m",
        "assumptions": [
          "concentric circular layers",
          "constant permeability",
          "longitudinally uniform cable"
        ],
        "source_locations": [
          {
            "document_key": "AmetaniOhnoNagaoka2015",
            "section": "2.1.1",
            "equations": [
              "2.6-2.13"
            ]
          },
          {
            "document_key": "AmetaniEtAl2021",
            "section": "Appendix A1.1.1",
            "equations": [
              "A1.1-A1.23"
            ],
            "extraction_pages": [
              73,
              74,
              75
            ]
          }
        ],
        "quality": {
          "status": "normalized_against_2015_duplicate",
          "confidence": "high"
        }
      },
      {
        "id": "internal.wedepohl_wilcox_shell_approximation",
        "keystring": "WedepohlWilcoxInternal1973",
        "authors": [
          "L. M. Wedepohl",
          "D. J. Wilcox"
        ],
        "year": 1973,
        "name": "Approximate hollow cylindrical conductor surface impedances",
        "application": {
          "placement": [
            "cable sheath",
            "armor",
            "pipe"
          ],
          "geometry": "hollow circular shell",
          "terms": [
            "inner-surface self",
            "outer-surface self",
            "mutual-surface"
          ]
        },
        "main_formula": {
          "latex": "Z_{iw}=\\frac{\\rho m}{2\\pi a}\\coth[m(b-a)]-\\frac{\\rho}{2\\pi b(a+b)},\\quad Z_{mw}=\\frac{\\rho m}{\\pi(a+b)}\\operatorname{csch}[m(b-a)],\\quad Z_{ow}=\\frac{\\rho m}{2\\pi b}\\coth[m(b-a)]+\\frac{\\rho}{2\\pi b(a+b)}",
          "description": "Wedepohl-Wilcox inner, mutual, and outer shell approximations; the extraction labels the third term Z_iw, but its context identifies it as the outer term."
        },
        "dependent_formulas": [
          {
            "latex": "m=\\sqrt{j\\omega\\mu/\\rho}",
            "description": "Complex radial propagation constant."
          }
        ],
        "self_term": {
          "latex": "Z_{iw}\\text{ or }Z_{ow}"
        },
        "mutual_term": {
          "latex": "Z_{mw}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "Appendix A1.4.2",
            "equations": [
              "A1.56-A1.58"
            ],
            "extraction_page": 82
          }
        ],
        "quality": {
          "status": "label_normalized",
          "confidence": "high"
        }
      },
      {
        "id": "internal.zhao_asymptotic_shell",
        "keystring": "ZhaoEtAl2020",
        "authors": [
          "H. Zhao",
          "Akihiro Ametani",
          "A. Gole",
          "J. De Silva"
        ],
        "year": 2020,
        "name": "High-frequency asymptotic shell impedances",
        "application": {
          "placement": [
            "cable sheath",
            "armor",
            "pipe"
          ],
          "geometry": "hollow circular shell",
          "terms": [
            "inner-surface self",
            "outer-surface self",
            "mutual-surface"
          ]
        },
        "main_formula": {
          "latex": "Z_{ia}=\\frac{\\rho m}{2\\pi a}\\coth[m(b-a)],\\quad Z_{ma}=\\frac{\\rho m}{2\\pi\\sqrt{ab}}\\operatorname{csch}[m(b-a)],\\quad Z_{oa}=\\frac{\\rho m}{2\\pi b}\\coth[m(b-a)]",
          "description": "Numerically stable high-frequency approximations derived with asymptotic Bessel forms."
        },
        "dependent_formulas": [
          {
            "latex": "I_n(x)\\sim e^x/\\sqrt{2\\pi x},\\qquad K_n(x)\\sim\\sqrt{\\pi/(2x)}e^{-x}",
            "description": "Asymptotic Bessel functions; the K_n normalization is written in standard form."
          },
          {
            "latex": "m=\\sqrt{j\\omega\\mu/\\rho}",
            "description": "Complex radial propagation constant."
          }
        ],
        "self_term": {
          "latex": "Z_{ia}\\text{ or }Z_{oa}"
        },
        "mutual_term": {
          "latex": "Z_{ma}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "Appendix A1.4.4.2",
            "equations": [
              "A1.61-A1.65"
            ]
          }
        ],
        "quality": {
          "status": "normalized_standard_asymptotic_notation",
          "confidence": "high"
        }
      },
      {
        "id": "internal.arbitrary_cross_section",
        "keystring": "AmetaniFuse1992",
        "authors": [
          "Akihiro Ametani",
          "I. Fuse"
        ],
        "year": 1992,
        "name": "Approximate internal impedance of an arbitrary cross-section conductor",
        "application": {
          "placement": [
            "overhead wire",
            "cable core",
            "sector conductor"
          ],
          "geometry": "arbitrary cross-section with area S and perimeter ell",
          "terms": [
            "self"
          ]
        },
        "main_formula": {
          "latex": "Z_i\\approx R_{dc}\\sqrt{1+j\\omega\\mu_c\\frac{S^2}{R_{dc}^2\\ell^2}}=\\sqrt{Z_{dc}^2+Z_{hf}^2}",
          "description": "Frequency interpolation between DC resistance and skin-effect asymptote."
        },
        "dependent_formulas": [
          {
            "latex": "R_{dc}=\\rho_c/S",
            "description": "DC resistance per unit length."
          },
          {
            "latex": "h_c=\\sqrt{\\rho_c/(j\\omega\\mu_c)},\\qquad Z_{hf}=\\rho_c/(\\ell h_c)=\\sqrt{j\\omega\\mu_c\\rho_c}/\\ell",
            "description": "Complex skin depth and high-frequency asymptote."
          },
          {
            "latex": "r_o=\\ell/(2\\pi),\\qquad r_i=\\sqrt{(\\ell/(2\\pi))^2-S/\\pi}",
            "description": "Equivalent cylindrical shell used as an alternative implementation."
          }
        ],
        "self_term": {
          "latex": "Z_{ii}^{int}=Z_i"
        },
        "mutual_term": {
          "latex": "Z_{ij}^{int}=0\\quad(i\\ne j)"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "AmetaniOhnoNagaoka2015",
            "section": "2.3.1 and Appendix 2.C",
            "equations": [
              "2.52",
              "2.C.1-2.C.6"
            ]
          },
          {
            "document_key": "AmetaniEtAl2021",
            "section": "Appendix A1.4.3",
            "equations": [
              "A1.59-A1.60"
            ]
          }
        ],
        "quality": {
          "status": "algebraically_normalized",
          "confidence": "high",
          "note": "The 2021 extraction of A1.59 appears to omit one factor S/R_dc relative to the complete 2015 derivation; the 2015 form is retained."
        }
      },
      {
        "id": "internal.two_layer_semiconducting_conductor",
        "keystring": "AmetaniEtAl2004",
        "authors": [
          "Akihiro Ametani",
          "Y. Miyamoto",
          "Naoto Nagaoka"
        ],
        "year": 2004,
        "name": "Two-layer conductor/semiconducting-layer impedance",
        "application": {
          "placement": [
            "core outer semiconducting layer",
            "sheath inner semiconducting layer",
            "sheath outer semiconducting layer"
          ],
          "geometry": "two concentric conducting layers, optionally separated by insulation",
          "terms": [
            "inner-surface self",
            "outer-surface self",
            "mutual-surface"
          ]
        },
        "main_formula": {
          "latex": "Z_{out}=Z_{20}-\\frac{Z_{2m}^2}{Z_{10}+Z_{2i}},\\qquad Z_{in}=Z_{1i}-\\frac{Z_{1m}^2}{Z_{10}+Z_{2i}},\\qquad Z_m=\\frac{Z_{1m}Z_{2m}}{Z_{10}+Z_{2i}}",
          "description": "Equivalent outer, inner, and mutual impedances of the bonded two-layer conductor."
        },
        "dependent_formulas": [
          {
            "latex": "Z_{out}=\\frac{Z_{11}Z_{22}-Z_{12}^2}{Z_{11}+Z_{22}-2Z_{12}}",
            "description": "Parallel/bonded reduction before substituting surface components."
          },
          {
            "latex": "Z_{11}=z_{10}+z_{12}+z_{2i}+z_{20}-2z_{2m},\\qquad Z_{12}=z_{20}-z_{2m},\\qquad Z_{22}=z_{20}",
            "description": "Two-conductor impedance matrix; for direct contact b=b' and z_12=0."
          },
          {
            "latex": "z_{10}=\\frac{m_1\\rho_1}{2\\pi b}\\frac{A}{B},\\quad z_{2i}=\\frac{m_2\\rho_2}{2\\pi b'}\\frac{E}{F},\\quad z_{2m}=\\frac{\\rho_2}{2\\pi b'cF},\\quad z_{20}=\\frac{m_2\\rho_2}{2\\pi c}\\frac{R}{F},\\quad z_{12}=j\\omega\\frac{\\mu_0}{2\\pi}\\ln\\frac{b'}{b}",
            "description": "Component impedances."
          },
          {
            "latex": "A=K_1(x_1)I_0(x_2)+I_1(x_1)K_0(x_2),\\;B=K_1(x_1)I_1(x_2)-I_1(x_1)K_1(x_2),\\;E=I_0(x_3)K_1(x_4)+K_0(x_3)I_1(x_4),\\;F=K_1(x_3)I_1(x_4)-I_1(x_3)K_1(x_4),\\;R=K_1(x_3)I_0(x_4)+I_1(x_3)K_0(x_4)",
            "description": "Bessel combinations."
          },
          {
            "latex": "x_1=m_1a,\\;x_2=m_1b,\\;x_3=m_2b',\\;x_4=m_2c,\\qquad m_k=\\sqrt{j\\omega\\mu_k/\\rho_k}",
            "description": "Dimensionless arguments."
          }
        ],
        "self_term": {
          "latex": "Z_{in}\\text{ and }Z_{out}"
        },
        "mutual_term": {
          "latex": "Z_m"
        },
        "units": "ohm/m",
        "assumptions": [
          "the two layers are bonded at both cable ends for the equivalent Z_out reduction",
          "radial current between layers is neglected in the independent-shell derivation",
          "circular coaxial geometry"
        ],
        "source_locations": [
          {
            "document_key": "AmetaniOhnoNagaoka2015",
            "section": "2.4.1-2.4.2",
            "equations": [
              "2.54-2.62"
            ]
          },
          {
            "document_key": "AmetaniEtAl2021",
            "section": "Appendix A1.3",
            "equations": [
              "A1.41-A1.49"
            ]
          }
        ],
        "quality": {
          "status": "corrected_against_2015_duplicate",
          "confidence": "high"
        }
      },
      {
        "id": "internal.pipe_enclosed_cable",
        "keystring": "BrownRocamora1976",
        "authors": [
          "G. W. Brown",
          "R. G. Rocamora"
        ],
        "year": 1976,
        "name": "Pipe-enclosed cable impedance assembly and pipe-inner coupling",
        "application": {
          "placement": [
            "underground pipe-type cable",
            "overhead gas-insulated bus",
            "tunnel or pipe enclosure"
          ],
          "geometry": "n inner SC cables eccentric within a circular conducting pipe",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "\\mathbf Z=\\mathbf Z_i+\\mathbf Z_p+\\mathbf Z_c+\\mathbf Z_e",
          "description": "Finite-thickness pipe assembly; omit Z_c and Z_e when the pipe is treated as infinitely thick and external current is excluded."
        },
        "dependent_formulas": [
          {
            "latex": "Z_{pjk}=\\frac{s\\mu_0}{2\\pi}\\left[\\mu_p\\frac{K_0(x_1)}{x_1K_1(x_1)}+Q_{jk}+2\\mu_p\\sum_{n=1}^{\\infty}\\frac{C_n}{n(1+\\mu_p)+x_1K_{n-1}(x_1)/K_n(x_1)}\\right]",
            "description": "Pipe-inner-surface self/mutual impedance for inner conductors; denominator normalized using the 2015 Eq. 2.34."
          },
          {
            "latex": "Q_{jj}=\\ln\\left[\\frac{r_{p1}}{r_j}\\left(1-\\frac{d_j^2}{r_{p1}^2}\\right)\\right]",
            "description": "Self geometry term."
          },
          {
            "latex": "Q_{jk}=\\ln\\frac{r_{p1}}{\\sqrt{d_j^2+d_k^2-2d_jd_k\\cos\\theta_{jk}}}-\\sum_{n=1}^{\\infty}\\frac{C_n}{n},\\qquad C_n=\\left(\\frac{d_jd_k}{r_{p1}^2}\\right)^n\\cos(n\\theta_{jk})",
            "description": "Mutual geometry series."
          },
          {
            "latex": "x_1=r_{p1}\\sqrt{s\\mu_0\\mu_p/\\rho_p}",
            "description": "Pipe-wall Bessel argument."
          },
          {
            "latex": "Z_{c1}=Z_{c3}-2z_{pm},\\quad Z_{c2}=Z_{c3}-z_{pm},\\quad Z_{c3}=z_{p0}+z_{p3}",
            "description": "Connection matrix scalars between pipe inner and outer surfaces."
          },
          {
            "latex": "z_{pm}=\\frac{\\rho_p}{2\\pi r_{p1}r_{p2}D_p},\\quad z_{p0}=\\frac{s\\mu_0\\mu_p}{2\\pi x_2D_p}[I_0(x_2)K_1(x_1)+K_0(x_2)I_1(x_1)],\\quad z_{p3}=\\frac{s\\mu_0}{2\\pi}\\ln\\frac{r_{p3}}{r_{p2}}",
            "description": "Pipe mutual-surface, outer-surface, and outer-insulation components."
          },
          {
            "latex": "D_p=I_1(x_2)K_1(x_1)-I_1(x_1)K_1(x_2),\\qquad x_2=r_{p2}\\sqrt{s\\mu_0\\mu_p/\\rho_p}",
            "description": "Pipe-wall denominator and outer argument."
          }
        ],
        "self_term": {
          "latex": "Z_{pjj}\\text{ uses }Q_{jj};\\quad Z_e\\text{ is the pipe external self term.}"
        },
        "mutual_term": {
          "latex": "Z_{pjk}\\text{ uses }Q_{jk}\\;(j\\ne k)",
          "rule": "All metallic layers of a given inner SC cable inherit the same pipe-inner coupling scalar in their block."
        },
        "units": "ohm/m",
        "assumptions": [
          "circular pipe",
          "classical analytical pipe-inner formulation",
          "constant permeability",
          "the simplest Z_p expression assumes the pipe thickness is large compared with penetration depth"
        ],
        "source_locations": [
          {
            "document_key": "AmetaniOhnoNagaoka2015",
            "section": "2.2.1",
            "equations": [
              "2.27-2.40"
            ]
          },
          {
            "document_key": "AmetaniEtAl2021",
            "section": "Appendix A1.1.2-A1.1.3",
            "equations": [
              "A1.24-A1.29"
            ]
          },
          {
            "document_key": "CIGRE2025",
            "section": "2.1",
            "references": [
              "B8",
              "B9"
            ]
          }
        ],
        "quality": {
          "status": "normalized_against_2015_duplicate",
          "confidence": "high"
        }
      },
      {
        "id": "internal.sc_insulation_potential_coefficients",
        "keystring": "AmetaniInsulation1980",
        "authors": [
          "Akihiro Ametani"
        ],
        "year": 1980,
        "name": "SC-cable insulation potential coefficient and capacitance",
        "application": {
          "placement": [
            "overhead cable",
            "underground cable",
            "submarine cable"
          ],
          "geometry": "concentric core, sheath, optional armor",
          "terms": [
            "self",
            "mutual between metallic layers"
          ]
        },
        "main_formula": {
          "latex": "\\mathbf P_i=\\begin{bmatrix}p_c+p_s+p_a&p_s+p_a&p_a\\\\p_s+p_a&p_s+p_a&p_a\\\\p_a&p_a&p_a\\end{bmatrix},\\qquad \\mathbf C_i=\\mathbf P_i^{-1},\\qquad \\mathbf Y_i=j\\omega\\mathbf C_i",
          "description": "Core-sheath-armor potential coefficient matrix and lossless shunt conversion."
        },
        "dependent_formulas": [
          {
            "latex": "p_c=\\frac{1}{2\\pi\\varepsilon_0\\varepsilon_{i1}}\\ln\\frac{r_3}{r_2},\\quad p_s=\\frac{1}{2\\pi\\varepsilon_0\\varepsilon_{i2}}\\ln\\frac{r_5}{r_4},\\quad p_a=\\frac{1}{2\\pi\\varepsilon_0\\varepsilon_{i3}}\\ln\\frac{r_7}{r_6}",
            "description": "Potential coefficients of the three insulation annuli."
          },
          {
            "latex": "c_{ab}=\\frac{2\\pi\\varepsilon_0\\varepsilon_r}{\\ln(r_b/r_a)},\\qquad y_{ab}=j\\omega c_{ab}",
            "description": "Equivalent scalar capacitance/admittance per unit length of any one concentric insulation annulus."
          }
        ],
        "variants": [
          {
            "name": "core and sheath",
            "latex": "\\mathbf P_i=\\begin{bmatrix}p_c+p_s&p_s\\\\p_s&p_s\\end{bmatrix}"
          },
          {
            "name": "core only",
            "latex": "P_i=p_c"
          }
        ],
        "self_term": {
          "latex": "P_{cc}=p_c+p_s+p_a,\\;P_{ss}=p_s+p_a,\\;P_{aa}=p_a"
        },
        "mutual_term": {
          "latex": "P_{cs}=p_s+p_a,\\;P_{ca}=P_{sa}=p_a"
        },
        "units": {
          "P": "m/F",
          "C": "F/m",
          "Y": "S/m"
        },
        "assumptions": [
          "lossless dielectric in the displayed closed-form potential coefficients",
          "concentric cylindrical insulation layers"
        ],
        "source_locations": [
          {
            "document_key": "AmetaniOhnoNagaoka2015",
            "section": "2.1.2 and Appendix 2.B",
            "equations": [
              "2.17-2.24",
              "2.B.4-2.B.6"
            ]
          },
          {
            "document_key": "AmetaniEtAl2021",
            "section": "Appendix A1.2.1",
            "equations": [
              "A1.30-A1.33"
            ]
          }
        ],
        "quality": {
          "status": "direct_with_algebraic_scalar_capacitance",
          "confidence": "high"
        }
      },
      {
        "id": "internal.pipe_insulation_potential_coefficients",
        "keystring": "AmetaniPipeAdmittance1980",
        "authors": [
          "Akihiro Ametani"
        ],
        "year": 1980,
        "name": "Pipe-enclosed cable internal potential coefficients",
        "application": {
          "placement": [
            "underground pipe-type cable",
            "overhead pipe or gas-insulated bus"
          ],
          "geometry": "eccentric inner conductors within circular pipe, with inner and outer insulation",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "\\mathbf P^{UG}=\\mathbf P_i+\\mathbf P_p+\\mathbf P_c+\\mathbf P_e,\\qquad \\mathbf P^{OH}=\\mathbf P_i+\\mathbf P_p+\\mathbf P_c+\\mathbf P_0,\\qquad \\mathbf Y=j\\omega\\mathbf P^{-1}",
          "description": "Potential-coefficient assembly for finite-thickness pipe."
        },
        "dependent_formulas": [
          {
            "latex": "P_{p,jj}=\\frac{Q_{jj}}{2\\pi\\varepsilon_0\\varepsilon_{p1}},\\qquad P_{p,jk}=\\frac{Q_{jk}}{2\\pi\\varepsilon_0\\varepsilon_{p1}}",
            "description": "Pipe-interior self and mutual coefficients."
          },
          {
            "latex": "Q_{jj}=\\ln\\left[\\frac{r_{p1}}{r_j}\\left(1-\\frac{d_j^2}{r_{p1}^2}\\right)\\right],\\quad Q_{jk}=\\ln\\frac{r_{p1}}{\\sqrt{d_j^2+d_k^2-2d_jd_k\\cos\\theta_{jk}}}-\\sum_{n=1}^{\\infty}\\frac{1}{n}\\left(\\frac{d_jd_k}{r_{p1}^2}\\right)^n\\cos(n\\theta_{jk})",
            "description": "Self and mutual eccentric geometry functions."
          },
          {
            "latex": "P_c=\\frac{1}{2\\pi\\varepsilon_0\\varepsilon_{p2}}\\ln\\frac{r_{p3}}{r_{p2}}",
            "description": "Pipe outer-insulation coefficient."
          },
          {
            "latex": "P_0=\\frac{1}{2\\pi\\varepsilon_0}\\ln\\frac{2h}{r_{p3}}",
            "description": "Overhead pipe space self coefficient."
          }
        ],
        "self_term": {
          "latex": "P_{p,jj}=Q_{jj}/(2\\pi\\varepsilon_0\\varepsilon_{p1})"
        },
        "mutual_term": {
          "latex": "P_{p,jk}=Q_{jk}/(2\\pi\\varepsilon_0\\varepsilon_{p1})"
        },
        "units": {
          "P": "m/F",
          "Y": "S/m"
        },
        "source_locations": [
          {
            "document_key": "AmetaniOhnoNagaoka2015",
            "section": "2.2.2",
            "equations": [
              "2.41-2.51"
            ]
          },
          {
            "document_key": "AmetaniEtAl2021",
            "section": "Appendix A1.2.2",
            "equations": [
              "A1.34-A1.39"
            ]
          }
        ],
        "quality": {
          "status": "normalized_against_2015_duplicate",
          "confidence": "high"
        }
      },
      {
        "id": "internal.semiconducting_layer_admittance",
        "keystring": "AmetaniEtAlAdmittance2004",
        "authors": [
          "Akihiro Ametani",
          "Y. Miyamoto",
          "Naoto Nagaoka"
        ],
        "year": 2004,
        "name": "Semiconducting-layer and insulation series admittance",
        "application": {
          "placement": [
            "core outer semiconducting screen and main insulation"
          ],
          "geometry": "concentric semiconducting annulus b to c followed by insulation c to r_o",
          "terms": [
            "self branch"
          ]
        },
        "main_formula": {
          "latex": "Y=\\left(y_s^{-1}+y_i^{-1}\\right)^{-1}",
          "description": "Total radial branch admittance of semiconducting layer in series with cable insulation."
        },
        "dependent_formulas": [
          {
            "latex": "y_s=\\frac{j\\omega 2\\pi\\varepsilon_s}{\\ln(c/b)},\\qquad \\varepsilon_s=\\varepsilon_s'+\\frac{1}{j\\omega\\rho_2}",
            "description": "Complex semiconducting-layer admittance and permittivity."
          },
          {
            "latex": "y_i=\\frac{j\\omega 2\\pi\\varepsilon_i}{\\ln(r_o/c)}",
            "description": "Main-insulation admittance."
          }
        ],
        "self_term": {
          "latex": "Y_{branch}=Y"
        },
        "mutual_term": {
          "latex": "\\text{not a separate inter-cable term; assemble radial branches into }\\mathbf Y"
        },
        "units": "S/m",
        "source_locations": [
          {
            "document_key": "AmetaniOhnoNagaoka2015",
            "section": "2.4.4",
            "equations": [
              "2.66-2.67"
            ]
          }
        ],
        "quality": {
          "status": "direct",
          "confidence": "high"
        }
      },
      {
        "id": "internal.dielectric_loss_and_capacitance",
        "keystring": "AmetaniEtAlCapacitance2021",
        "authors": [
          "Akihiro Ametani",
          "Haoyan Xue",
          "Teruo Ohno",
          "Hossein Khalilnezhad"
        ],
        "year": 2021,
        "name": "Capacitance extraction and dielectric-loss representation",
        "application": {
          "placement": [
            "arbitrary cable cross-section",
            "single-core cable",
            "multicore cable"
          ],
          "geometry": "arbitrary 2D dielectric region",
          "terms": [
            "self capacitance",
            "mutual capacitance",
            "dielectric conductance"
          ]
        },
        "main_formula": {
          "latex": "C_{ii}=\\frac{2W_{ii}}{V_0^2},\\qquad C_{ij}=\\frac{W_{ij}}{V_0^2}-\\frac{C_{ii}+C_{jj}}{2},\\qquad \\mathbf Y=\\mathbf G+j\\omega\\mathbf C",
          "description": "Energy-method self/mutual capacitance with the general lossy-dielectric shunt assembly."
        },
        "dependent_formulas": [
          {
            "latex": "W_{ij}=\\frac{1}{2}(C_{ii}+C_{jj}+2C_{ij})V_0^2",
            "description": "Energy with conductors i and j both excited to V_0."
          },
          {
            "latex": "\\mathbf J=(\\sigma+j\\omega\\varepsilon)\\mathbf E,\\qquad \\mathbf E=-\\nabla V,\\qquad (\\sigma+j\\omega\\varepsilon)\\nabla^2V=0",
            "description": "Lossy electroquasistatic field equation documented in the 2025 draft."
          },
          {
            "latex": "G=\\omega C\\tan\\delta,\\qquad Y=G+j\\omega C=j\\omega C(1-j\\tan\\delta)",
            "description": "Standard algebraic loss-tangent conversion under the exp(j omega t) convention; the supplied books name tan delta but state that it is neglected in their transient parameter calculations."
          }
        ],
        "self_term": {
          "latex": "C_{ii}=2W_{ii}/V_0^2"
        },
        "mutual_term": {
          "latex": "C_{ij}=W_{ij}/V_0^2-(C_{ii}+C_{jj})/2"
        },
        "units": {
          "C": "F/m",
          "G": "S/m",
          "Y": "S/m"
        },
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "3.5.3.2",
            "equations": [
              "3.89-3.91"
            ],
            "note": "The text explicitly says conductance/tan delta is neglected because its high-frequency value is unclear."
          },
          {
            "document_key": "CIGRE2025",
            "section": "2.3.1.4-2.3.1.5",
            "equations": [
              "2.132-2.140"
            ]
          },
          {
            "document_key": "AmetaniOhnoNagaoka2015",
            "section": "2.5.1",
            "note": "States dielectric losses are assumed negligible; no tan-delta formula is printed."
          }
        ],
        "quality": {
          "status": "mixed_direct_and_derived",
          "confidence": "high",
          "note": "G=omega C tan(delta) is an explicit standard conversion added to make the named insulation-loss quantity machine-usable; it is tagged as algebraic rather than verbatim extraction."
        }
      }
    ],
    "external_Z": [
      {
        "id": "external_Z.overhead.carson_pollaczek",
        "keystring": "CarsonPollaczek1926",
        "authors": [
          "John R. Carson",
          "Felix Pollaczek"
        ],
        "year": 1926,
        "name": "Carson-Pollaczek homogeneous-earth overhead impedance",
        "application": {
          "placement": [
            "overhead line",
            "overhead cable"
          ],
          "soil_model": "homogeneous earth",
          "wave_model": "quasi-TEM, uniform longitudinal current",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_0}{2\\pi}\\left[P_{0,ij}+2\\int_0^{\\infty}\\frac{e^{-(h_i+h_j)\\lambda}\\cos(y_{ij}\\lambda)}{\\lambda+\\sqrt{\\lambda^2+\\gamma_1^2}}\\,d\\lambda\\right]",
          "description": "Earth-return impedance including the perfect-conductor image term and finite-conductivity correction."
        },
        "dependent_formulas": [
          {
            "latex": "P_{0,ij}=\\ln(D_{ij}/d_{ij})",
            "description": "Perfectly conducting-earth/image term."
          },
          {
            "latex": "d_{ij}=\\sqrt{(h_i-h_j)^2+y_{ij}^2},\\qquad D_{ij}=\\sqrt{(h_i+h_j)^2+y_{ij}^2}",
            "description": "Direct and image distances."
          },
          {
            "latex": "\\gamma_1^2=j\\omega\\mu_0\\sigma_1",
            "description": "Classical nonmagnetic earth propagation constant with displacement current neglected."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\qquad y_{ij}=r_i,\\qquad d_{ii}=r_i,\\qquad D_{ii}\\approx2h_i",
          "rule": "Use conductor/cable outer radius r_i in the logarithmic singularity regularization."
        },
        "mutual_term": {
          "latex": "d_{ij}=\\sqrt{(h_i-h_j)^2+y_{ij}^2},\\qquad D_{ij}=\\sqrt{(h_i+h_j)^2+y_{ij}^2}\\quad(i\\ne j)"
        },
        "units": "ohm/m",
        "assumptions": [
          "nonmagnetic homogeneous earth",
          "earth displacement current neglected in the classical version",
          "quasi-TEM propagation",
          "infinitely long parallel conductors"
        ],
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.3, 2.3.2.1-2.3.2.2",
            "equations": [
              "2.8-2.13",
              "2.23-2.24"
            ]
          },
          {
            "document_key": "CIGRE2025",
            "section": "2.2.1.1",
            "equations": [
              "2.5",
              "2.7",
              "2.10-2.12"
            ],
            "references": [
              "B10",
              "B11"
            ]
          }
        ],
        "quality": {
          "status": "normalized_across_sources",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.overhead.carson_closed_form",
        "keystring": "Theodoulidis2015",
        "authors": [
          "Theodoros Theodoulidis"
        ],
        "year": 2015,
        "name": "Closed-form evaluation of Carson's correction integral",
        "application": {
          "placement": [
            "overhead line",
            "overhead cable"
          ],
          "soil_model": "homogeneous earth",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "S_{ij}=\\frac{\\pi}{2u_1}[\\mathbf H_1(u_1)-Y_1(u_1)]-\\frac{1}{u_1^2}+\\frac{\\pi}{2u_2}[\\mathbf H_1(u_2)-Y_1(u_2)]-\\frac{1}{u_2^2}",
          "description": "Closed-form correction S_ij inserted in Z_e,ij=(j omega mu_0/(2 pi))(P_0+S_ij)."
        },
        "dependent_formulas": [
          {
            "latex": "u_1=\\gamma_1(H-jy_{ij}),\\qquad u_2=\\gamma_1(H+jy_{ij}),\\qquad H=h_i+h_j",
            "description": "Complex arguments."
          },
          {
            "latex": "\\gamma_1=\\sqrt{j\\omega\\mu_0\\sigma_1}",
            "description": "Classical earth propagation constant."
          },
          {
            "latex": "\\mathbf H_1(z),Y_1(z)",
            "description": "Struve and Bessel functions of order one."
          }
        ],
        "self_term": {
          "latex": "H=2h_i,\\qquad y_{ii}=r_i"
        },
        "mutual_term": {
          "latex": "H=h_i+h_j,\\qquad y_{ij}=\\text{horizontal center separation}"
        },
        "units": "dimensionless correction multiplied by j omega mu_0/(2 pi)",
        "source_locations": [
          {
            "document_key": "CIGRE2025",
            "section": "2.2.1.1",
            "equations": [
              "2.13-2.14"
            ],
            "reference": "B29"
          }
        ],
        "quality": {
          "status": "direct_from_draft",
          "confidence": "medium",
          "note": "Retained as printed in the draft; numerical implementations should verify branch conventions for complex special functions."
        }
      },
      {
        "id": "external_Z.overhead.sunde",
        "keystring": "SundeOverhead1968",
        "authors": [
          "Erling D. Sunde"
        ],
        "year": 1968,
        "name": "Sunde homogeneous-earth overhead impedance",
        "application": {
          "placement": [
            "overhead line",
            "overhead cable"
          ],
          "soil_model": "homogeneous earth",
          "wave_model": "quasi-TEM with earth displacement current",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_0}{2\\pi}\\left[\\ln\\frac{D_{ij}}{d_{ij}}+2\\int_0^{\\infty}\\frac{e^{-(h_i+h_j)\\lambda}\\cos(y_{ij}\\lambda)}{\\lambda+\\sqrt{\\lambda^2+\\gamma_1^2}}\\,d\\lambda\\right]",
          "description": "Carson/Pollaczek-form overhead integral with Sunde's full earth propagation constant."
        },
        "dependent_formulas": [
          {
            "latex": "\\gamma_1^2=j\\omega\\mu_0(\\sigma_1+j\\omega\\varepsilon_1)",
            "description": "Nonmagnetic earth with conduction and displacement currents."
          },
          {
            "latex": "d_{ij}=\\sqrt{(h_i-h_j)^2+y_{ij}^2},\\qquad D_{ij}=\\sqrt{(h_i+h_j)^2+y_{ij}^2}",
            "description": "Geometry."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.3.2.3",
            "equations": [
              "2.25-2.26"
            ]
          },
          {
            "document_key": "CIGRE2025",
            "section": "2.2.1.1",
            "equation": "2.15",
            "reference": "B45"
          }
        ],
        "quality": {
          "status": "direct",
          "confidence": "high",
          "note": "The 2021 book discusses limitations of this approximation because the air propagation constant is omitted."
        }
      },
      {
        "id": "external_Z.overhead.wise",
        "keystring": "Wise1934",
        "authors": [
          "W. Howard Wise"
        ],
        "year": 1934,
        "name": "Wise homogeneous-earth overhead impedance",
        "application": {
          "placement": [
            "overhead line",
            "overhead cable",
            "gas-insulated bus"
          ],
          "soil_model": "homogeneous earth",
          "wave_model": "first-order corrected quasi-TEM, k_x=k_0",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_0}{2\\pi}\\left[\\ln\\frac{D_{ij}}{d_{ij}}+2\\int_0^{\\infty}F_{ij}^{W}(\\lambda)\\cos(y_{ij}\\lambda)\\,d\\lambda\\right]",
          "description": "Wise earth-return impedance in the common image-plus-correction form."
        },
        "dependent_formulas": [
          {
            "latex": "F_{ij}^{W}(\\lambda)=\\frac{\\mu_1e^{-\\lambda(h_i+h_j)}}{\\lambda\\mu_1+a_1\\mu_0}",
            "description": "Wise impedance kernel."
          },
          {
            "latex": "a_1=\\sqrt{\\lambda^2+\\gamma_1^2-\\gamma_0^2},\\qquad \\gamma_0^2=j\\omega\\mu_0(j\\omega\\varepsilon_0),\\qquad \\gamma_1^2=j\\omega\\mu_1(\\sigma_1+j\\omega\\varepsilon_1)",
            "description": "The 2021 book form; the CIGRE draft writes the equivalent k_0-corrected radial constant."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.3.1",
            "equations": [
              "2.20-2.22"
            ]
          },
          {
            "document_key": "CIGRE2025",
            "section": "2.2.1.1",
            "equations": [
              "2.16-2.20"
            ],
            "reference": "B47"
          }
        ],
        "quality": {
          "status": "normalized_equivalent_notation",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.overhead.nakagawa_three_layer",
        "keystring": "NakagawaEtAl1973",
        "authors": [
          "M. Nakagawa",
          "Akihiro Ametani",
          "K. Iwamoto"
        ],
        "year": 1973,
        "name": "Overhead impedance above three-layer stratified earth",
        "application": {
          "placement": [
            "overhead line",
            "overhead cable"
          ],
          "soil_model": "three horizontal earth layers",
          "wave_model": "quasi-TEM, first-order air correction",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_0}{2\\pi}\\left[\\ln\\frac{D_{ij}}{d_{ij}}+2\\int_0^{\\infty}A(\\lambda)e^{-(h_i+h_j)\\lambda}\\cos(y_{ij}\\lambda)\\,d\\lambda\\right]",
          "description": "General stratified-earth overhead form."
        },
        "dependent_formulas": [
          {
            "latex": "A=\\frac{c_1+c_2}{(\\lambda+\\mu_0b_1)c_1+(\\lambda-\\mu_0b_1)c_2}",
            "description": "Three-layer spectral kernel."
          },
          {
            "latex": "c_1=(b_1+b_2)(b_2+b_3)+(b_1-b_2)(b_2-b_3)e^{2a_2(d_1-d_2)}",
            "description": "First layer-combination coefficient."
          },
          {
            "latex": "c_2=[(b_1-b_2)(b_2+b_3)+(b_1+b_2)(b_2-b_3)e^{2a_2(d_1-d_2)}]e^{-2a_1d_1}",
            "description": "Second layer-combination coefficient."
          },
          {
            "latex": "a_k=\\sqrt{\\lambda^2+\\gamma_k^2-\\gamma_0^2},\\qquad b_k=a_k/\\mu_k,\\qquad \\gamma_k^2=j\\omega\\mu_k(\\sigma_k+j\\omega\\varepsilon_k)",
            "description": "Layer radial constants and magnetic admittances."
          }
        ],
        "variants": [
          {
            "name": "two-layer reduction",
            "latex": "A=\\frac{b_1+b_2+(b_1-b_2)e^{-2a_1d_1}}{(\\lambda+\\mu_0b_1)(b_1+b_2)+(\\lambda-\\mu_0b_1)(b_1-b_2)e^{-2a_1d_1}}"
          },
          {
            "name": "homogeneous reduction",
            "latex": "A=1/(\\lambda+\\mu_0b_1)"
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.3.1",
            "equations": [
              "2.8-2.22"
            ]
          },
          {
            "document_key": "CIGRE2025",
            "section": "2.2.1.2-2.2.1.3",
            "equations": [
              "2.24-2.26",
              "2.45-2.53"
            ],
            "reference": "B36"
          }
        ],
        "quality": {
          "status": "direct_with_variable_renaming_s_to_lambda",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.overhead.two_layer_sunde",
        "keystring": "SundeTwoLayer1968",
        "authors": [
          "Erling D. Sunde"
        ],
        "year": 1968,
        "name": "Two-layer earth overhead impedance",
        "application": {
          "placement": [
            "overhead line",
            "overhead cable"
          ],
          "soil_model": "two horizontal earth layers",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_0}{2\\pi}\\left[\\ln\\frac{D_{ij}}{d_{ij}}+2\\int_0^{\\infty}F_{ij}^{S}(\\lambda)\\cos(y_{ij}\\lambda)\\,d\\lambda\\right]",
          "description": "Image term plus Sunde's two-layer correction."
        },
        "dependent_formulas": [
          {
            "latex": "F_{ij}^{S}(\\lambda)=\\frac{a_1+a_2+(a_1-a_2)e^{-2a_1d}}{(a_1+a_2)(\\lambda+a_1)+(a_1-a_2)(\\lambda-a_1)e^{-2a_1d}}e^{-\\lambda(h_i+h_j)}",
            "description": "Two-layer spectral kernel."
          },
          {
            "latex": "a_m=\\sqrt{\\lambda^2+\\gamma_m^2},\\qquad \\gamma_m^2=j\\omega\\mu_m(\\sigma_m+j\\omega\\varepsilon_m),\\quad m=1,2",
            "description": "Layer radial propagation constants."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "CIGRE2025",
            "section": "2.2.1.2",
            "equations": [
              "2.21-2.23"
            ],
            "reference": "B45"
          }
        ],
        "quality": {
          "status": "direct_from_draft",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.overhead.two_layer_papadopoulos",
        "keystring": "PapadopoulosEtAl2009",
        "authors": [
          "Theofilos A. Papadopoulos",
          "G. K. Papagiannis",
          "D. A. Labridis"
        ],
        "year": 2009,
        "name": "General two-layer earth overhead impedance kernel",
        "application": {
          "placement": [
            "overhead line",
            "overhead cable"
          ],
          "soil_model": "two horizontal earth layers",
          "wave_model": "quasi-TEM with displacement currents",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_0}{2\\pi}\\left[\\ln\\frac{D_{ij}}{d_{ij}}+2\\int_0^{\\infty}F_{ij}^{P}(\\lambda)\\cos(y_{ij}\\lambda)\\,d\\lambda\\right]",
          "description": "Two-layer overhead impedance using the Papadopoulos kernel."
        },
        "dependent_formulas": [
          {
            "latex": "F_{ij}^{P}(\\lambda)=\\mu_1\\frac{s_{12}+d_{12}e^{-2a_1d}}{s_{01}s_{12}+d_{01}d_{12}e^{-2a_1d}}e^{-\\lambda(h_i+h_j)}",
            "description": "Impedance correction kernel."
          },
          {
            "latex": "s_{mn}=a_m\\mu_n+a_n\\mu_m,\\qquad d_{mn}=a_m\\mu_n-a_n\\mu_m",
            "description": "Magnetic interface combinations."
          },
          {
            "latex": "a_m=\\sqrt{\\lambda^2+\\gamma_m^2+k_0^2},\\qquad k_0=\\omega\\sqrt{\\mu_0\\varepsilon_0},\\qquad \\gamma_m^2=j\\omega\\mu_m(\\sigma_m+j\\omega\\varepsilon_m)",
            "description": "Layer radial constants."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "CIGRE2025",
            "section": "2.2.1.2",
            "equations": [
              "2.27",
              "2.29-2.34"
            ],
            "reference": "B38"
          }
        ],
        "quality": {
          "status": "direct_from_draft",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.overhead.n_layer_nakagawa",
        "keystring": "NakagawaEtAlRecursive1973",
        "authors": [
          "M. Nakagawa",
          "Akihiro Ametani",
          "K. Iwamoto"
        ],
        "year": 1973,
        "name": "Recursive N-layer overhead earth-return impedance",
        "application": {
          "placement": [
            "overhead line",
            "overhead cable"
          ],
          "soil_model": "N horizontal earth layers",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_0}{2\\pi}\\left[\\ln\\frac{D_{ij}}{d_{ij}}+2\\int_0^{\\infty}F_{ij}^{N}(\\lambda)\\cos(y_{ij}\\lambda)\\,d\\lambda\\right]",
          "description": "N-layer impedance with recursively generated kernel."
        },
        "dependent_formulas": [
          {
            "latex": "F_{ij}^{N}=\\frac{A_1+B_1}{(\\lambda+\\mu_0a_1/\\mu_1)A_1+(\\lambda-\\mu_0a_1/\\mu_1)B_1}e^{-\\lambda(h_i+h_j)}",
            "description": "Top-layer kernel."
          },
          {
            "latex": "A_{N-1}=a_{N-1}/\\mu_{N-1}+a_N/\\mu_N,\\qquad B_{N-1}=(a_{N-1}/\\mu_{N-1}-a_N/\\mu_N)e^{-2a_{N-1}t_{N-1}}",
            "description": "Bottom termination."
          },
          {
            "latex": "A_m=(a_m/\\mu_m+a_{m+1}/\\mu_{m+1})A_{m+1}+(a_m/\\mu_m-a_{m+1}/\\mu_{m+1})B_{m+1}e^{-2a_{m+1}t_m}",
            "description": "Upward recursion for A_m."
          },
          {
            "latex": "B_m=[(a_m/\\mu_m-a_{m+1}/\\mu_{m+1})A_{m+1}+(a_m/\\mu_m+a_{m+1}/\\mu_{m+1})B_{m+1}e^{-2a_{m+1}t_m}]e^{-2a_mt_m}",
            "description": "Upward recursion for B_m."
          },
          {
            "latex": "t_m=\\sum_{k=1}^{m}d_k,\\qquad a_m=\\sqrt{\\lambda^2+\\gamma_m^2-\\gamma_0^2},\\qquad \\gamma_m^2=j\\omega\\mu_m(\\sigma_m+j\\omega\\varepsilon_m)",
            "description": "Interface depths and layer constants; the -gamma_0^2 form is used consistently with the 2021 reproduction."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "CIGRE2025",
            "section": "2.2.1.3",
            "equations": [
              "2.45-2.53"
            ],
            "reference": "B36"
          }
        ],
        "quality": {
          "status": "normalized_radial_constant_sign",
          "confidence": "medium",
          "note": "The draft prints +k_0^2 in some alpha definitions while the 2021 book uses gamma_m^2-gamma_0^2; branch/sign convention must match the chosen phasor convention."
        }
      },
      {
        "id": "external_Z.overhead.n_layer_tsiamitros",
        "keystring": "TsiamitrosEtAl2008",
        "authors": [
          "D. A. Tsiamitros",
          "G. K. Papagiannis",
          "P. S. Dokopoulos"
        ],
        "year": 2008,
        "name": "True multilayer impedance kernel for conductors in arbitrary layers",
        "application": {
          "placement": [
            "overhead-to-overhead",
            "overhead-to-underground",
            "underground-to-underground"
          ],
          "soil_model": "N horizontal layers",
          "terms": [
            "mutual",
            "self by same-layer specialization"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_0}{\\pi}\\int_0^{\\infty}F_{ij}^{T}(\\lambda)\\cos(y_{ij}\\lambda)\\,d\\lambda",
          "description": "Perfect-conductor term is implicit, so A_ij is zero in this formulation."
        },
        "dependent_formulas": [
          {
            "latex": "F_{ij}^{T}=\\frac{e^{-a_0h_i}2^{m-1}(\\prod_{k=1}^{m}\\mu_k)(\\prod_{k=1}^{m-1}a_k)(\\prod_{k=1}^{m}e^{-a_kd_k})[D_m e^{a_m(d_m-h_j)}+N_m e^{-a_m(d_m-h_j)}]}{D_0}",
            "description": "Kernel for conductor i in air and conductor j in layer m."
          },
          {
            "latex": "N_k=(\\mu_{k+1}a_k-\\mu_ka_{k+1})D_{k+1}+(\\mu_{k+1}a_k+\\mu_ka_{k+1})N_{k+1}e^{-2a_{k+1}d_{k+1}}",
            "description": "Numerator recursion."
          },
          {
            "latex": "D_k=(\\mu_{k+1}a_k+\\mu_ka_{k+1})D_{k+1}+(\\mu_{k+1}a_k-\\mu_ka_{k+1})N_{k+1}e^{-2a_{k+1}d_{k+1}}",
            "description": "Denominator recursion."
          },
          {
            "latex": "N_N=0,\\qquad D_N=1,\\qquad a_k=\\sqrt{\\lambda^2+\\gamma_k^2},\\qquad \\gamma_k^2=j\\omega\\mu_k(\\sigma_k+j\\omega\\varepsilon_k)",
            "description": "Bottom termination and layer constants; terminal subscripts normalized from corrupt draft labels."
          }
        ],
        "self_term": {
          "latex": "\\text{Place both conductors in the same layer and set center separation to the outer radius.}"
        },
        "mutual_term": {
          "latex": "Z_{e,ij}=Z_{e,ji}",
          "rule": "Use the layer-specific kernel and reciprocity."
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "CIGRE2025",
            "section": "2.2.1.3",
            "equations": [
              "2.54-2.61"
            ],
            "references": [
              "B39",
              "B40"
            ]
          }
        ],
        "quality": {
          "status": "draft_terminal_indices_normalized",
          "confidence": "medium"
        }
      },
      {
        "id": "external_Z.overhead.equivalent_homogeneous_earth",
        "keystring": "XueEtAlEHEM2021",
        "authors": [
          "Haoyan Xue",
          "Jean Mahseredjian",
          "Akihiro Ametani",
          "Jesus Morales",
          "Ilhan Kocar"
        ],
        "year": 2021,
        "name": "Equivalent propagation-constant homogeneous earth model",
        "application": {
          "placement": [
            "overhead line",
            "overhead cable"
          ],
          "soil_model": "N layers reduced to one frequency-dependent equivalent medium",
          "terms": [
            "self",
            "mutual through any homogeneous-earth formula"
          ]
        },
        "main_formula": {
          "latex": "\\gamma_{eq}=\\bar\\gamma_1\\frac{\\bar\\gamma_1+\\gamma_{2,N}-(\\bar\\gamma_1-\\gamma_{2,N})e^{-2d_1\\bar\\gamma_1}}{\\bar\\gamma_1+\\gamma_{2,N}+(\\bar\\gamma_1-\\gamma_{2,N})e^{-2d_1\\bar\\gamma_1}}",
          "description": "Recursive equivalent medium used in a homogeneous-earth Z_e formula."
        },
        "dependent_formulas": [
          {
            "latex": "\\gamma_{N-1,N}=\\bar\\gamma_{N-1}\\frac{\\bar\\gamma_{N-1}+\\bar\\gamma_N-(\\bar\\gamma_{N-1}-\\bar\\gamma_N)e^{-2d_{N-1}\\bar\\gamma_{N-1}}}{\\bar\\gamma_{N-1}+\\bar\\gamma_N+(\\bar\\gamma_{N-1}-\\bar\\gamma_N)e^{-2d_{N-1}\\bar\\gamma_{N-1}}}",
            "description": "Bottom pair."
          },
          {
            "latex": "\\gamma_{m-1,N}=\\bar\\gamma_{m-1}\\frac{\\bar\\gamma_{m-1}+\\gamma_{m,N}-(\\bar\\gamma_{m-1}-\\gamma_{m,N})e^{-2d_{m-1}\\bar\\gamma_{m-1}}}{\\bar\\gamma_{m-1}+\\gamma_{m,N}+(\\bar\\gamma_{m-1}-\\gamma_{m,N})e^{-2d_{m-1}\\bar\\gamma_{m-1}}}",
            "description": "Upward recursion."
          },
          {
            "latex": "\\bar\\gamma_k=\\sqrt{\\gamma_k^2-\\gamma_0^2},\\qquad \\gamma_k^2=j\\omega\\mu_k(\\sigma_k+j\\omega\\varepsilon_k)",
            "description": "Layer propagation contrast."
          },
          {
            "latex": "\\sigma_{eq}(\\omega)=\\Im\\{\\gamma_{eq}^2/(\\omega\\mu_0)\\},\\qquad \\varepsilon_{eq}(\\omega)=\\Re\\{-\\gamma_{eq}^2/(\\omega^2\\mu_0)\\}",
            "description": "Equivalent conductivity and permittivity."
          }
        ],
        "self_term": {
          "latex": "\\text{Use }\\gamma_{eq}\\text{ in the chosen homogeneous-earth self formula.}"
        },
        "mutual_term": {
          "latex": "\\text{Use }\\gamma_{eq}\\text{ in the chosen homogeneous-earth mutual formula.}"
        },
        "units": {
          "gamma_eq": "1/m",
          "sigma_eq": "S/m",
          "epsilon_eq": "F/m"
        },
        "source_locations": [
          {
            "document_key": "CIGRE2025",
            "section": "2.2.1.4",
            "equations": [
              "2.65-2.70"
            ],
            "reference": "B43"
          }
        ],
        "quality": {
          "status": "recursive_indices_normalized",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.overhead.gary_deri_complex_depth",
        "keystring": "Gary1976",
        "authors": [
          "Claude Gary"
        ],
        "year": 1976,
        "name": "Complex-depth closed-form overhead impedance",
        "application": {
          "placement": [
            "overhead line",
            "overhead cable"
          ],
          "soil_model": "homogeneous earth",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_0}{2\\pi}\\ln\\frac{S_{ij}}{d_{ij}}",
          "description": "Gary complex-depth approximation, later theoretically confirmed by Deri et al. (1981)."
        },
        "dependent_formulas": [
          {
            "latex": "S_{ij}=\\sqrt{(h_i+h_j+2h_e)^2+y_{ij}^2},\\qquad h_e=1/\\sqrt{j\\omega\\mu_0\\sigma_1}",
            "description": "Complex image distance and earth depth."
          },
          {
            "latex": "d_{ij}=\\sqrt{(h_i-h_j)^2+y_{ij}^2}",
            "description": "Direct distance."
          }
        ],
        "variants": [
          {
            "name": "displacement-current corrected depth",
            "latex": "h_e'=1/\\sqrt{\\gamma_1^2-\\gamma_0^2}=1/\\sqrt{j\\omega\\mu_0[\\sigma_1+j\\omega\\varepsilon_0(\\varepsilon_{r1}-1)]}"
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.3.3-2.3.4",
            "equations": [
              "2.27-2.31"
            ],
            "references": [
              "25",
              "26"
            ]
          }
        ],
        "quality": {
          "status": "direct",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.underground.pollaczek",
        "keystring": "PollaczekUnderground1926",
        "authors": [
          "Felix Pollaczek"
        ],
        "year": 1926,
        "name": "Pollaczek homogeneous-earth underground impedance",
        "application": {
          "placement": [
            "underground cable",
            "buried insulated wire",
            "submarine cable with homogeneous surrounding medium approximation"
          ],
          "soil_model": "homogeneous earth with air interface",
          "wave_model": "quasi-TEM, low-frequency",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_0}{2\\pi}\\left[K_0(\\gamma_1d_{ij})-K_0(\\gamma_1D_{ij})+2\\int_0^{\\infty}\\frac{e^{-(h_i+h_j)\\sqrt{\\lambda^2+\\gamma_1^2}}}{\\lambda+\\sqrt{\\lambda^2+\\gamma_1^2}}\\cos(y_{ij}\\lambda)\\,d\\lambda\\right]",
          "description": "Classical underground earth-return impedance."
        },
        "dependent_formulas": [
          {
            "latex": "d_{ij}=\\sqrt{(h_i-h_j)^2+y_{ij}^2},\\qquad D_{ij}=\\sqrt{(h_i+h_j)^2+y_{ij}^2}",
            "description": "Direct and image distances for positive burial depths."
          },
          {
            "latex": "\\gamma_1^2=j\\omega\\mu_0\\sigma_1",
            "description": "Classical earth propagation constant."
          }
        ],
        "variants": [
          {
            "name": "Sunde displacement-current version",
            "latex": "\\gamma_1^2=j\\omega\\mu_0(\\sigma_1+j\\omega\\varepsilon_1)"
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\qquad d_{ii}=r_i,\\qquad D_{ii}\\approx2h_i",
          "rule": "Use the cable outer-insulation radius r_i."
        },
        "mutual_term": {
          "latex": "d_{ij}=\\text{center distance},\\qquad D_{ij}=\\text{distance to image}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.5.2.1-2.5.2.2",
            "equations": [
              "2.41-2.44"
            ]
          },
          {
            "document_key": "CIGRE2025",
            "section": "2.2.2.1",
            "equations": [
              "2.72",
              "2.74",
              "2.77-2.79"
            ],
            "reference": "B11"
          }
        ],
        "quality": {
          "status": "normalized_across_sources",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.underground.xue_generalized",
        "keystring": "XueEtAl2018",
        "authors": [
          "Haoyan Xue",
          "Akihiro Ametani",
          "Jean Mahseredjian",
          "Ilhan Kocar"
        ],
        "year": 2018,
        "name": "Generalized homogeneous-earth underground impedance",
        "application": {
          "placement": [
            "multiphase underground cable",
            "buried insulated wire"
          ],
          "soil_model": "homogeneous earth with air interface",
          "wave_model": "complete-field derivation reduced to quasi-TEM",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_0}{2\\pi}\\left[K_0(\\gamma_1d_{ij})-K_0(\\gamma_1D_{ij})+2S_{11}^c+2\\gamma_1^2S_{13}^c\\right]",
          "description": "Generalized underground impedance retaining both air and earth propagation constants."
        },
        "dependent_formulas": [
          {
            "latex": "S_{11}^c=\\int_0^{\\infty}\\frac{e^{-(h_i+h_j)u_1}\\lambda^2\\cos(y_{ij}\\lambda)}{(\\lambda^2+\\gamma_1^2)(u_0+u_1)}\\,d\\lambda",
            "description": "First spectral correction."
          },
          {
            "latex": "S_{13}^c=\\int_0^{\\infty}\\frac{e^{-(h_i+h_j)u_1}\\cos(y_{ij}\\lambda)}{(\\lambda^2+\\gamma_1^2)(u_0+u_1)}\\,d\\lambda",
            "description": "Second spectral correction."
          },
          {
            "latex": "u_m=\\sqrt{\\lambda^2+\\gamma_m^2},\\qquad \\gamma_0^2=j\\omega\\mu_0(j\\omega\\varepsilon_0),\\qquad \\gamma_1^2=j\\omega\\mu_0(\\sigma_1+j\\omega\\varepsilon_1)",
            "description": "Air and earth radial constants."
          },
          {
            "latex": "d_{ij}=\\sqrt{(h_i-h_j)^2+y_{ij}^2},\\qquad D_{ij}=\\sqrt{(h_i+h_j)^2+y_{ij}^2}",
            "description": "Geometry."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": "ohm/m",
        "assumptions": [
          "quasi-TEM reduction of the generalized complete-field solution",
          "homogeneous nonmagnetic earth in the displayed compact form"
        ],
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.5.1 and Appendix A2",
            "equations": [
              "2.35-2.40"
            ],
            "reference": "64"
          },
          {
            "document_key": "CIGRE2025",
            "section": "2.2.2.1",
            "equations": [
              "2.88-2.92"
            ],
            "reference": "B50"
          }
        ],
        "quality": {
          "status": "notation_normalized",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.underground.papadopoulos_homogeneous",
        "keystring": "PapadopoulosEtAl2010",
        "authors": [
          "Theofilos A. Papadopoulos",
          "D. A. Tsiamitros",
          "G. K. Papagiannis"
        ],
        "year": 2010,
        "name": "Papadopoulos homogeneous-earth underground impedance",
        "application": {
          "placement": [
            "multiconductor underground cable"
          ],
          "soil_model": "homogeneous earth with air interface",
          "wave_model": "quasi-TEM with first-order longitudinal correction",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_0}{2\\pi}(\\Delta_1+2S)",
          "description": "Homogeneous nonmagnetic-earth form."
        },
        "dependent_formulas": [
          {
            "latex": "\\Delta_1=\\int_0^{\\infty}\\frac{e^{-|h_i-h_j|\\alpha_1}-e^{-(h_i+h_j)\\alpha_1}}{\\alpha_1}\\cos(y_{ij}\\lambda)\\,d\\lambda",
            "description": "Direct-minus-image contribution."
          },
          {
            "latex": "S=\\int_0^{\\infty}\\frac{e^{-(h_i+h_j)\\alpha_1}}{\\alpha_0+\\alpha_1}\\cos(y_{ij}\\lambda)\\,d\\lambda",
            "description": "Interface correction for mu_1=mu_0."
          },
          {
            "latex": "\\alpha_m=\\sqrt{\\lambda^2+\\gamma_m^2+k_x^2},\\qquad k_x=\\omega\\sqrt{\\mu_0\\varepsilon_1},\\qquad \\gamma_m^2=j\\omega\\mu_m(\\sigma_m+j\\omega\\varepsilon_m)",
            "description": "Radial and longitudinal propagation constants."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.5.2.3",
            "equations": [
              "2.45-2.47"
            ],
            "reference": "51"
          },
          {
            "document_key": "CIGRE2025",
            "section": "2.2.2.1",
            "equations": [
              "2.80-2.84"
            ],
            "reference": "B46"
          }
        ],
        "quality": {
          "status": "direct_with_equivalent_kernel_simplification",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.underground.wedepohl_wilcox",
        "keystring": "WedepohlWilcoxExternal1973",
        "authors": [
          "L. M. Wedepohl",
          "D. J. Wilcox"
        ],
        "year": 1973,
        "name": "Low-frequency closed-form underground impedance",
        "application": {
          "placement": [
            "underground cable"
          ],
          "soil_model": "homogeneous earth",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}^{mut}=\\frac{j\\omega\\mu_0}{2\\pi}\\left[-\\ln\\left(\\frac{e_c\\gamma_1y_{ij}}{2}\\right)+\\frac12-\\frac23\\gamma_1(h_i+h_j)\\right]",
          "description": "Mutual low-frequency series approximation."
        },
        "dependent_formulas": [
          {
            "latex": "Z_{e,ii}^{self}=\\frac{j\\omega\\mu_0}{2\\pi}\\left[-\\ln\\left(\\frac{e_c\\gamma_1r_i}{2}\\right)+\\frac12-\\frac43\\gamma_1h_i\\right]",
            "description": "Self specialization."
          },
          {
            "latex": "e_c=1.7811,\\qquad \\gamma_1^2=j\\omega\\mu_0\\sigma_1",
            "description": "Exponential of Euler's constant and classical earth propagation constant."
          }
        ],
        "self_term": {
          "latex": "Z_{e,ii}^{self}=\\frac{j\\omega\\mu_0}{2\\pi}[-\\ln(e_c\\gamma_1r_i/2)+1/2-(4/3)\\gamma_1h_i]"
        },
        "mutual_term": {
          "latex": "Z_{e,ij}^{mut}=\\frac{j\\omega\\mu_0}{2\\pi}[-\\ln(e_c\\gamma_1y_{ij}/2)+1/2-(2/3)\\gamma_1(h_i+h_j)]"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.5.3.1",
            "equations": [
              "2.48-2.49"
            ],
            "reference": "49"
          }
        ],
        "quality": {
          "status": "direct",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.underground.vance",
        "keystring": "Vance1978",
        "authors": [
          "Edward F. Vance"
        ],
        "year": 1978,
        "name": "Lossy cylindrical dielectric underground self impedance",
        "application": {
          "placement": [
            "single buried cable"
          ],
          "soil_model": "homogeneous earth represented as a lossy cylindrical dielectric",
          "terms": [
            "self"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ii}=\\frac{\\omega\\mu_0}{2\\pi\\gamma_1r_i}\\frac{H_0^{(1)}(j\\gamma_1r_i)}{H_1^{(1)}(j\\gamma_1r_i)}",
          "description": "Single-cable earth-return self impedance."
        },
        "dependent_formulas": [
          {
            "latex": "\\gamma_1^2=j\\omega\\mu_0\\sigma_1",
            "description": "Classical earth propagation constant."
          },
          {
            "latex": "H_n^{(1)}(z)",
            "description": "Hankel function of the first kind, order n."
          }
        ],
        "self_term": {
          "latex": "Z_{e,ii}\\text{ as displayed, with }r_i\\text{ the cable outer radius}"
        },
        "mutual_term": {
          "latex": "\\text{not documented for this approximation}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.5.3.2",
            "equation": "2.50",
            "reference": "56"
          }
        ],
        "quality": {
          "status": "direct",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.underground.bridges",
        "keystring": "Bridges1995",
        "authors": [
          "Gregory Bridges"
        ],
        "year": 1995,
        "name": "Approximate buried single-cable impedance",
        "application": {
          "placement": [
            "single buried bare or insulated cable"
          ],
          "soil_model": "homogeneous earth",
          "terms": [
            "self"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ii}=-\\frac{j\\omega\\mu_0}{2\\pi}\\ln\\left(\\frac{e_c\\gamma_1r_i}{2}\\right)",
          "description": "Approximation obtained from the exact scattering solution using the TL approach."
        },
        "dependent_formulas": [
          {
            "latex": "e_c=1.7811,\\qquad \\gamma_1^2=j\\omega\\mu_0\\sigma_1",
            "description": "Constants."
          }
        ],
        "self_term": {
          "latex": "Z_{e,ii}\\text{ as displayed}"
        },
        "mutual_term": {
          "latex": "\\text{not documented for this approximation}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.5.3.3",
            "equation": "2.51",
            "references": [
              "62",
              "63"
            ]
          }
        ],
        "quality": {
          "status": "direct",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.underground.saad",
        "keystring": "SaadEtAl1996",
        "authors": [
          "Omar Saad",
          "G. Gaba",
          "M. Giroux"
        ],
        "year": 1996,
        "name": "Saad closed-form underground impedance",
        "application": {
          "placement": [
            "single or parallel underground cables"
          ],
          "soil_model": "homogeneous earth",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_0}{2\\pi}\\left[K_0(\\gamma_1R_{ab})+\\frac{2e^{-(h_i+h_j)\\gamma_1}}{4+\\gamma_1^2R_{ab}^2}\\right]",
          "description": "Closed-form approximation of Pollaczek's integral."
        },
        "dependent_formulas": [
          {
            "latex": "\\gamma_1^2=j\\omega\\mu_0\\sigma_1",
            "description": "Classical earth propagation constant."
          }
        ],
        "self_term": {
          "latex": "R_{ab}=r_i,\\qquad h_j=h_i"
        },
        "mutual_term": {
          "latex": "R_{ab}=\\text{horizontal center separation of the parallel cables}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.5.3.4",
            "equation": "2.52",
            "reference": "57"
          }
        ],
        "quality": {
          "status": "direct",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.underground.petrache",
        "keystring": "PetracheEtAl2005",
        "authors": [
          "E. Petrache",
          "F. Rachidi",
          "M. Paolone",
          "C. A. Nucci",
          "V. A. Rakov",
          "M. A. Uman"
        ],
        "year": 2005,
        "name": "Logarithmic underground impedance approximation",
        "application": {
          "placement": [
            "buried wire",
            "underground cable"
          ],
          "soil_model": "homogeneous earth",
          "terms": [
            "self",
            "mutual by distance substitution"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_0}{2\\pi}\\ln\\left(\\frac{1+\\gamma_1R_{ab}}{\\gamma_1R_{ab}}\\right)",
          "description": "Simple logarithmic approximation."
        },
        "dependent_formulas": [
          {
            "latex": "\\gamma_1^2=j\\omega\\mu_0(\\sigma_1+j\\omega\\varepsilon_1)",
            "description": "Earth propagation constant with displacement current."
          }
        ],
        "self_term": {
          "latex": "R_{ab}=r_i"
        },
        "mutual_term": {
          "latex": "R_{ab}=\\text{horizontal cable separation}"
        },
        "units": "ohm/m",
        "assumptions": [
          "burial-depth dependence is neglected"
        ],
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.5.3.5",
            "equation": "2.53",
            "reference": "58"
          }
        ],
        "quality": {
          "status": "direct",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.underground.theethayi",
        "keystring": "TheethayiEtAl2007",
        "authors": [
          "N. Theethayi",
          "R. Thottappillil",
          "M. Paolone",
          "C. A. Nucci",
          "D. Labridis"
        ],
        "year": 2007,
        "name": "Logarithmic-exponential underground impedance approximation",
        "application": {
          "placement": [
            "multiphase underground cable",
            "buried wire"
          ],
          "soil_model": "homogeneous earth",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_0}{2\\pi}\\left[\\ln\\left(\\frac{1+\\gamma_1R_{ab}}{\\gamma_1R_{ab}}\\right)+\\frac{2e^{-(h_i+h_j)|\\gamma_1|}}{4+\\gamma_1^2R_{ab}^2}\\right]",
          "description": "Petrache logarithm plus a burial-depth correction."
        },
        "dependent_formulas": [
          {
            "latex": "\\gamma_1^2=j\\omega\\mu_0(\\sigma_1+j\\omega\\varepsilon_1)",
            "description": "Earth propagation constant."
          }
        ],
        "self_term": {
          "latex": "R_{ab}=r_i,\\qquad h_j=h_i"
        },
        "mutual_term": {
          "latex": "R_{ab}=\\text{horizontal cable separation}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.5.3.6",
            "equation": "2.54",
            "reference": "59"
          }
        ],
        "quality": {
          "status": "direct",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.underground.papadopoulos_two_layer",
        "keystring": "PapadopoulosEtAlZ2011",
        "authors": [
          "Theofilos A. Papadopoulos",
          "D. A. Tsiamitros",
          "G. K. Papagiannis"
        ],
        "year": 2011,
        "name": "Two-layer earth underground mutual impedance",
        "application": {
          "placement": [
            "underground cables in the upper soil layer"
          ],
          "soil_model": "two horizontal earth layers below air",
          "terms": [
            "mutual",
            "self by radius substitution"
          ]
        },
        "main_formula": {
          "latex": "Z'_{e,ij}=\\frac{j\\omega\\mu_1}{2\\pi}\\int_0^{\\infty}F_{ij}^{strat}(\\lambda)\\cos(y_{ij}\\lambda)\\,d\\lambda",
          "description": "Stratification correction; combine with the direct/reference term specified by the chosen potential convention."
        },
        "dependent_formulas": [
          {
            "latex": "F_{ij}^{strat}=\\frac{s_{10}s_{21}e^{-\\alpha_1|h_i-h_j|}+s_{10}d_{21}e^{-\\alpha_1(2d-h_i-h_j)}-d_{10}s_{21}e^{-\\alpha_1(h_i+h_j)}-d_{10}d_{21}e^{-\\alpha_1(2d-|h_i-h_j|)}}{\\alpha_1(s_{10}s_{21}+d_{10}d_{21}e^{-2\\alpha_1d})}",
            "description": "Two-layer impedance kernel."
          },
          {
            "latex": "s_{mn}=\\mu_n\\alpha_m+\\mu_m\\alpha_n,\\qquad d_{mn}=\\mu_m\\alpha_n-\\mu_n\\alpha_m",
            "description": "Magnetic interface combinations."
          },
          {
            "latex": "\\alpha_m=\\sqrt{\\lambda^2+\\gamma_m^2+k_x^2},\\qquad \\gamma_m^2=j\\omega\\mu_m(\\sigma_m+j\\omega\\varepsilon_m)",
            "description": "Layer propagation constants."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "CIGRE2025",
            "section": "2.2.2.2",
            "equations": [
              "2.93",
              "2.95",
              "2.101-2.104"
            ],
            "reference": "B52"
          }
        ],
        "quality": {
          "status": "direct_from_draft",
          "confidence": "medium",
          "note": "The draft labels this Z-prime; retain the source's decomposition when assembling total earth-return impedance."
        }
      },
      {
        "id": "external_Z.mixed.pollaczek",
        "keystring": "PollaczekMixed1926",
        "authors": [
          "Felix Pollaczek"
        ],
        "year": 1926,
        "name": "Mutual impedance between overhead and underground conductors",
        "application": {
          "placement": [
            "overhead line to underground cable",
            "overhead line to buried pipeline"
          ],
          "soil_model": "homogeneous earth",
          "terms": [
            "mutual only"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}^{01}=\\frac{j\\omega\\mu_0}{\\pi}\\int_0^{\\infty}F_{ij}^{01,P}(\\lambda)\\cos(y_{ij}\\lambda)\\,d\\lambda",
          "description": "Mixed-media mutual impedance; no separate image term A_ij is present."
        },
        "dependent_formulas": [
          {
            "latex": "F_{ij}^{01,P}=\\frac{\\mu_1e^{-\\lambda|h_i|-a_1|h_j|}}{\\lambda\\mu_1+a_1\\mu_0}",
            "description": "Normalized Pollaczek transmission kernel for conductor i in air and j in earth."
          },
          {
            "latex": "a_1=\\sqrt{\\lambda^2+\\gamma_1^2},\\qquad \\gamma_1^2=j\\omega\\mu_1\\sigma_1,\\qquad A_{ij}^{01}=0",
            "description": "Earth radial constant and absence of a reflection/image term."
          }
        ],
        "self_term": {
          "latex": "\\text{not applicable; use the overhead or underground self formula for each conductor}"
        },
        "mutual_term": {
          "latex": "Z_{e,ij}^{01}=Z_{e,ji}^{10}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "CIGRE2025",
            "section": "2.2.3",
            "equations": [
              "2.106-2.108"
            ],
            "reference": "B11"
          }
        ],
        "quality": {
          "status": "denominator_normalized_from_mpc_limit",
          "confidence": "medium",
          "note": "The draft extraction contains an extra mu_0 in the denominator; the normalized denominator is the k_x=0 limit of Eq. 2.109."
        }
      },
      {
        "id": "external_Z.mixed.martins_papadopoulos_chrysochos",
        "keystring": "MartinsBrittoEtAlZ2024",
        "authors": [
          "A. G. Martins-Britto",
          "Theofilos A. Papadopoulos",
          "A. I. Chrysochos"
        ],
        "year": 2024,
        "name": "Wideband overhead-underground mutual impedance",
        "application": {
          "placement": [
            "overhead line to underground cable",
            "overhead line to buried pipeline"
          ],
          "soil_model": "homogeneous earth",
          "wave_model": "general quasi-TEM with displacement currents",
          "terms": [
            "mutual only"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}^{01}=\\frac{j\\omega\\mu_0}{\\pi}\\int_0^{\\infty}F_{ij}^{01,MPC}(\\lambda)\\cos(y_{ij}\\lambda)\\,d\\lambda",
          "description": "Mixed-media mutual impedance."
        },
        "dependent_formulas": [
          {
            "latex": "F_{ij}^{01,MPC}=\\mu_1\\frac{e^{-a_0|h_i|-a_1|h_j|}}{a_0\\mu_1+a_1\\mu_0}",
            "description": "General transmission kernel."
          },
          {
            "latex": "a_m=\\sqrt{\\lambda^2+\\gamma_m^2+k_x^2},\\qquad \\gamma_m^2=j\\omega\\mu_m(\\sigma_m+j\\omega\\varepsilon_m),\\quad m=0,1",
            "description": "Medium radial constants."
          },
          {
            "latex": "A_{ij}^{01}=0",
            "description": "No separate reflection/image contribution for conductors in different media."
          }
        ],
        "self_term": {
          "latex": "\\text{not applicable; use same-medium self formulas}"
        },
        "mutual_term": {
          "latex": "Z_{e,ij}^{01}=Z_{e,ji}^{10}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "CIGRE2025",
            "section": "2.2.3",
            "equations": [
              "2.109",
              "2.111"
            ],
            "reference": "B63"
          }
        ],
        "quality": {
          "status": "direct_from_draft",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.overhead.two_layer_ametani",
        "keystring": "AmetaniTwoLayer1974",
        "authors": [
          "Akihiro Ametani"
        ],
        "year": 1974,
        "name": "Two-layer overhead earth-return impedance with magnetic layers",
        "application": {
          "placement": [
            "overhead line",
            "overhead cable"
          ],
          "soil_model": "two horizontal earth layers",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_0}{2\\pi}\\left[\\ln\\frac{D_{ij}}{d_{ij}}+2\\int_0^{\\infty}F_{ij}^{A}(\\lambda)\\cos(y_{ij}\\lambda)\\,d\\lambda\\right]",
          "description": "Two-layer Ametani-Nakagawa overhead impedance."
        },
        "dependent_formulas": [
          {
            "latex": "F_{ij}^{A}=\\frac{b_1+b_2+(b_1-b_2)e^{-2a_1d}}{(\\lambda+\\mu_0b_1)(b_1+b_2)+(\\lambda-\\mu_0b_1)(b_1-b_2)e^{-2a_1d}}e^{-\\lambda(h_i+h_j)}",
            "description": "Two-layer correction kernel."
          },
          {
            "latex": "b_m=a_m/\\mu_m,\\qquad a_m=\\sqrt{\\lambda^2+\\gamma_m^2-\\gamma_0^2},\\qquad \\gamma_m^2=j\\omega\\mu_m(\\sigma_m+j\\omega\\varepsilon_m)",
            "description": "Layer constants."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.3.1",
            "equations": [
              "2.19",
              "2.17-2.18"
            ],
            "reference": "21"
          },
          {
            "document_key": "CIGRE2025",
            "section": "2.2.1.2",
            "equations": [
              "2.24-2.26"
            ],
            "reference": "B35"
          }
        ],
        "quality": {
          "status": "normalized_across_sources",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.overhead.n_layer_sunde",
        "keystring": "SundeNLayer1968",
        "authors": [
          "Erling D. Sunde"
        ],
        "year": 1968,
        "name": "Sunde recursive N-layer overhead impedance",
        "application": {
          "placement": [
            "overhead line",
            "overhead cable"
          ],
          "soil_model": "N horizontal earth layers",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_0}{2\\pi}\\left[\\ln\\frac{D_{ij}}{d_{ij}}+2\\int_0^{\\infty}F_{ij}^{S,N}(\\lambda)\\cos(y_{ij}\\lambda)\\,d\\lambda\\right]",
          "description": "N-layer impedance with Sunde's simulated-transmission-line recursion."
        },
        "dependent_formulas": [
          {
            "latex": "F_{ij}^{S,N}=\\frac{k_{1,N}(\\lambda)}{\\sqrt{j\\omega\\mu_0}}e^{-\\lambda(h_i+h_j)}",
            "description": "Spectral correction kernel as printed in the draft."
          },
          {
            "latex": "k_{m,N}=\\frac{1-\\Gamma_{m,N}e^{-2d_ma_m}}{1+\\Gamma_{m,N}e^{-2d_ma_m}},\\qquad \\Gamma_{m,N}=\\frac{\\eta_m-\\eta_{m+1}k_{m+1,N}}{\\eta_m+\\eta_{m+1}k_{m+1,N}}",
            "description": "Upward recursion."
          },
          {
            "latex": "\\Gamma_{N-1,N}=\\frac{\\eta_{N-1}-\\eta_N}{\\eta_{N-1}+\\eta_N},\\qquad k_{N,N}=1",
            "description": "Normalized terminal condition."
          },
          {
            "latex": "a_m=\\sqrt{\\lambda^2+\\gamma_m^2},\\qquad \\eta_m=\\sqrt{j\\omega\\mu_0/a_m},\\qquad \\gamma_m^2=j\\omega\\mu_m(\\sigma_m+j\\omega\\varepsilon_m)",
            "description": "Layer constants as reproduced in the draft."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "CIGRE2025",
            "section": "2.2.1.3",
            "equations": [
              "2.35-2.44"
            ],
            "reference": "B45"
          }
        ],
        "quality": {
          "status": "draft_recursion_normalized",
          "confidence": "low",
          "note": "The extracted draft has dimensionally suspect eta and terminal expressions. Verify against Sunde before numerical implementation."
        }
      },
      {
        "id": "external_Z.overhead.conductivity_ehem",
        "keystring": "MartinsBrittoEtAl2020",
        "authors": [
          "A. G. Martins-Britto",
          "F. V. Lopes",
          "S. R. M. J. Rondineau"
        ],
        "year": 2020,
        "name": "Equivalent-conductivity homogeneous earth model",
        "application": {
          "placement": [
            "overhead line",
            "overhead cable"
          ],
          "soil_model": "N layers reduced to a real frequency-dependent equivalent conductivity",
          "terms": [
            "self and mutual through a homogeneous-earth Z formula"
          ]
        },
        "main_formula": {
          "latex": "\\sigma_{a,b}^{eq}=\\sigma_a\\left[\\frac{(\\sqrt{\\sigma_a}+\\sqrt{\\sigma_b^{eq}})-(\\sqrt{\\sigma_a}-\\sqrt{\\sigma_b^{eq}})e^{-2d_a\\sqrt{\\pi f\\mu_a\\sigma_a}}}{(\\sqrt{\\sigma_a}+\\sqrt{\\sigma_b^{eq}})+(\\sqrt{\\sigma_a}-\\sqrt{\\sigma_b^{eq}})e^{-2d_a\\sqrt{\\pi f\\mu_a\\sigma_a}}}\\right]^2",
          "description": "Apply recursively from the bottom pair upward, then use sigma_eq in a homogeneous-earth impedance formula."
        },
        "dependent_formulas": [
          {
            "latex": "\\sigma_N^{eq}=\\sigma_N,\\qquad \\sigma_{N-1,N}^{eq}=\\sigma_{N-1}\\left[\\frac{(\\sqrt{\\sigma_{N-1}}+\\sqrt{\\sigma_N})-(\\sqrt{\\sigma_{N-1}}-\\sqrt{\\sigma_N})e^{-2d_{N-1}\\sqrt{\\pi f\\mu_{N-1}\\sigma_{N-1}}}}{(\\sqrt{\\sigma_{N-1}}+\\sqrt{\\sigma_N})+(\\sqrt{\\sigma_{N-1}}-\\sqrt{\\sigma_N})e^{-2d_{N-1}\\sqrt{\\pi f\\mu_{N-1}\\sigma_{N-1}}}}\\right]^2",
            "description": "Bottom initialization."
          },
          {
            "latex": "\\gamma_{eq}^2=j\\omega\\mu_0\\sigma_{eq}",
            "description": "Equivalent propagation constant for insertion into the selected homogeneous-earth formula."
          }
        ],
        "self_term": {
          "latex": "\\text{Use }\\sigma_{eq}\\text{ in the selected homogeneous-earth self formula.}"
        },
        "mutual_term": {
          "latex": "\\text{Use }\\sigma_{eq}\\text{ in the selected homogeneous-earth mutual formula.}"
        },
        "units": "S/m for sigma_eq; resulting Z in ohm/m",
        "assumptions": [
          "low-frequency approximation",
          "displacement-current effects are incomplete"
        ],
        "source_locations": [
          {
            "document_key": "CIGRE2025",
            "section": "2.2.1.4",
            "equations": [
              "2.62-2.64"
            ],
            "references": [
              "B41",
              "B42"
            ]
          }
        ],
        "quality": {
          "status": "recursion_normalized",
          "confidence": "high"
        }
      },
      {
        "id": "external_Z.underground.magalhaes",
        "keystring": "MagalhaesEtAlZ2018",
        "authors": [
          "A. P. C. Magalhães",
          "M. T. C. de Barros",
          "A. C. S. Lima"
        ],
        "year": 2018,
        "name": "Magalhães homogeneous-earth underground impedance kernel",
        "application": {
          "placement": [
            "multiconductor underground cable"
          ],
          "soil_model": "homogeneous earth",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "Z_{e,ij}=\\frac{j\\omega\\mu_1}{2\\pi}\\left[K_0(\\gamma_1d_{ij})-K_0(\\gamma_1D_{ij})+2\\int_0^{\\infty}F_{ij}^{M}(\\lambda)\\cos(y_{ij}\\lambda)\\,d\\lambda\\right]",
          "description": "Underground impedance in the common direct-image-plus-correction form."
        },
        "dependent_formulas": [
          {
            "latex": "F_{ij}^{M}(\\lambda)=\\frac{e^{-u_1(h_i+h_j)}}{u_0+u_1},\\qquad u_m=\\sqrt{\\lambda^2+\\gamma_m^2}",
            "description": "Magalhães impedance kernel."
          },
          {
            "latex": "\\gamma_m^2=j\\omega\\mu_m(\\sigma_m+j\\omega\\varepsilon_m),\\qquad d_{ij}=\\sqrt{(h_i-h_j)^2+y_{ij}^2},\\qquad D_{ij}=\\sqrt{(h_i+h_j)^2+y_{ij}^2}",
            "description": "Medium constants and geometry."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": "ohm/m",
        "source_locations": [
          {
            "document_key": "CIGRE2025",
            "section": "2.2.2.1",
            "equations": [
              "2.72",
              "2.74",
              "2.77",
              "2.85",
              "2.87"
            ],
            "reference": "B49"
          }
        ],
        "quality": {
          "status": "assembled_from_draft_common_form_and_kernel",
          "confidence": "high"
        }
      }
    ],
    "external_Y": [
      {
        "id": "external_Y.overhead.wise_nakagawa",
        "keystring": "Wise1948",
        "authors": [
          "W. Howard Wise"
        ],
        "year": 1948,
        "name": "Wideband homogeneous-earth overhead potential coefficient",
        "application": {
          "placement": [
            "overhead line",
            "overhead cable",
            "gas-insulated bus"
          ],
          "soil_model": "homogeneous earth",
          "wave_model": "first-order corrected quasi-TEM",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "P_{e,ij}=\\frac{P_{0,ij}+M_{ij}+jN_{ij}}{2\\pi\\varepsilon_0},\\qquad \\mathbf Y_e=j\\omega\\mathbf P_e^{-1}",
          "description": "Earth-return potential coefficient and matrix conversion to shunt admittance."
        },
        "dependent_formulas": [
          {
            "latex": "M_{ij}+jN_{ij}=2\\int_0^{\\infty}\\frac{e^{-(h_i+h_j)\\lambda}\\cos(y_{ij}\\lambda)}{(\\gamma_1^2/\\gamma_0^2)\\lambda+\\sqrt{\\lambda^2+\\gamma_1^2-\\gamma_0^2}}\\,d\\lambda",
            "description": "Wise/Nakagawa earth-admittance correction."
          },
          {
            "latex": "P_{0,ij}=\\ln(D_{ij}/d_{ij}),\\qquad d_{ij}=\\sqrt{(h_i-h_j)^2+y_{ij}^2},\\qquad D_{ij}=\\sqrt{(h_i+h_j)^2+y_{ij}^2}",
            "description": "Space/image term and geometry."
          },
          {
            "latex": "\\gamma_0^2=j\\omega\\mu_0(j\\omega\\varepsilon_0),\\qquad \\gamma_1^2=j\\omega\\mu_0(\\sigma_1+j\\omega\\varepsilon_1)",
            "description": "Air and nonmagnetic-earth propagation constants."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\qquad y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": {
          "P": "m/F",
          "Y": "S/m"
        },
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.4.1",
            "equations": [
              "2.32-2.33"
            ],
            "references": [
              "15",
              "18",
              "19"
            ]
          },
          {
            "document_key": "CIGRE2025",
            "section": "2.2.1.1",
            "equations": [
              "2.6",
              "2.8-2.9",
              "2.18-2.19"
            ],
            "reference": "B48"
          }
        ],
        "quality": {
          "status": "normalized_across_sources",
          "confidence": "high"
        }
      },
      {
        "id": "external_Y.overhead.space_approximation",
        "keystring": "AmetaniEtAlSpace2021",
        "authors": [
          "Akihiro Ametani",
          "Haoyan Xue",
          "Teruo Ohno",
          "Hossein Khalilnezhad"
        ],
        "year": 2021,
        "name": "Classical overhead space potential coefficient",
        "application": {
          "placement": [
            "overhead line",
            "overhead cable"
          ],
          "soil_model": "perfectly conducting reference plane for shunt field",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "P_{0,ij}=\\frac{1}{2\\pi\\varepsilon_0}\\ln\\frac{D_{ij}}{d_{ij}},\\qquad \\mathbf Y_0=j\\omega\\mathbf P_0^{-1}",
          "description": "Classical space-only shunt model used in EMT line/cable constants."
        },
        "dependent_formulas": [
          {
            "latex": "P_{0,ii}=\\frac{1}{2\\pi\\varepsilon_0}\\ln\\frac{2h_i}{r_i}",
            "description": "Self term."
          },
          {
            "latex": "d_{ij}=\\sqrt{(h_i-h_j)^2+y_{ij}^2},\\qquad D_{ij}=\\sqrt{(h_i+h_j)^2+y_{ij}^2}",
            "description": "Geometry."
          }
        ],
        "self_term": {
          "latex": "P_{0,ii}=(2\\pi\\varepsilon_0)^{-1}\\ln(2h_i/r_i)"
        },
        "mutual_term": {
          "latex": "P_{0,ij}=(2\\pi\\varepsilon_0)^{-1}\\ln(D_{ij}/d_{ij})"
        },
        "units": {
          "P": "m/F",
          "Y": "S/m"
        },
        "assumptions": [
          "earth-admittance correction is neglected",
          "matrix inversion is required for a multiconductor system"
        ],
        "source_locations": [
          {
            "document_key": "AmetaniOhnoNagaoka2015",
            "section": "2.1.2",
            "equations": [
              "2.25-2.26"
            ]
          },
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.4.2",
            "equation": "2.34"
          }
        ],
        "quality": {
          "status": "direct",
          "confidence": "high"
        }
      },
      {
        "id": "external_Y.overhead.two_layer_papadopoulos",
        "keystring": "PapadopoulosEtAlY2009",
        "authors": [
          "Theofilos A. Papadopoulos",
          "G. K. Papagiannis",
          "D. A. Labridis"
        ],
        "year": 2009,
        "name": "Two-layer earth overhead potential coefficient",
        "application": {
          "placement": [
            "overhead line",
            "overhead cable"
          ],
          "soil_model": "two horizontal earth layers",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "P_{e,ij}=\\frac{1}{2\\pi\\varepsilon_0}\\left[\\ln\\frac{D_{ij}}{d_{ij}}+2\\int_0^{\\infty}(F_{ij}^{P}+G_{ij}^{P})\\cos(y_{ij}\\lambda)\\,d\\lambda\\right],\\qquad \\mathbf Y_e=j\\omega\\mathbf P_e^{-1}",
          "description": "Two-layer overhead potential coefficient."
        },
        "dependent_formulas": [
          {
            "latex": "F_{ij}^{P}=\\mu_1\\frac{s_{12}+d_{12}e^{-2a_1d}}{s_{01}s_{12}+d_{01}d_{12}e^{-2a_1d}}e^{-\\lambda(h_i+h_j)}",
            "description": "Impedance-like correction kernel shared with the Z formula."
          },
          {
            "latex": "G_{ij}^{P}=\\lambda\\frac{\\mu_0\\mu_1(\\gamma_0^2-\\gamma_1^2)(s_{12}+d_{12}e^{-2a_1d})(S_{12}+D_{12}e^{-2a_1d})-4\\mu_0\\mu_1^2\\mu_2a_1^2\\gamma_0^2(\\gamma_2^2-\\gamma_1^2)e^{-2a_1d}}{(S_{01}S_{12}+D_{01}D_{12}e^{-2a_1d})(s_{01}s_{12}+d_{01}d_{12}e^{-2a_1d})}e^{-\\lambda(h_i+h_j)}",
            "description": "Admittance correction kernel; capitalization normalized between source factors."
          },
          {
            "latex": "s_{mn}=a_m\\mu_n+a_n\\mu_m,\\quad d_{mn}=a_m\\mu_n-a_n\\mu_m,\\quad S_{mn}=\\mu_m\\gamma_n^2a_m+\\mu_n\\gamma_m^2a_n,\\quad D_{mn}=\\mu_m\\gamma_n^2a_m-\\mu_n\\gamma_m^2a_n",
            "description": "Interface combinations."
          },
          {
            "latex": "a_m=\\sqrt{\\lambda^2+\\gamma_m^2+k_0^2},\\qquad k_0=\\omega\\sqrt{\\mu_0\\varepsilon_0}",
            "description": "Radial constants as printed in the draft."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": {
          "P": "m/F",
          "Y": "S/m"
        },
        "source_locations": [
          {
            "document_key": "CIGRE2025",
            "section": "2.2.1.2",
            "equations": [
              "2.27-2.34"
            ],
            "reference": "B38"
          }
        ],
        "quality": {
          "status": "draft_capitalization_normalized",
          "confidence": "medium"
        }
      },
      {
        "id": "external_Y.underground.xue_infinite_depth",
        "keystring": "XueEtAlInfiniteDepth2018",
        "authors": [
          "Haoyan Xue",
          "Akihiro Ametani",
          "Jean Mahseredjian",
          "Ilhan Kocar"
        ],
        "year": 2018,
        "name": "Underground potential coefficient referred to infinite earth depth",
        "application": {
          "placement": [
            "multiphase underground cable"
          ],
          "soil_model": "homogeneous earth with air interface",
          "voltage_reference": "h_r=-infinity",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "P_{e,ij}^{\\infty}=\\frac{j\\omega}{2\\pi(\\sigma_1+j\\omega\\varepsilon_1)}\\left[K_0(\\gamma_1d_{ij})-K_0(\\gamma_1D_{ij})+2S_{12}^c+2\\gamma_1^2S_{13}^c\\right],\\qquad \\mathbf Y_e=j\\omega(\\mathbf P_e^{\\infty})^{-1}",
          "description": "Preferred quasi-TEM earth-return potential coefficient in the 2021 source."
        },
        "dependent_formulas": [
          {
            "latex": "S_{12}^c=\\int_0^{\\infty}\\frac{e^{-(h_i+h_j)u_1}\\lambda^2\\cos(y_{ij}\\lambda)}{(\\lambda^2+\\gamma_1^2)[u_0+(\\gamma_0^2/\\gamma_1^2)u_1]}\\,d\\lambda",
            "description": "Potential-coefficient spectral correction."
          },
          {
            "latex": "S_{13}^c=\\int_0^{\\infty}\\frac{e^{-(h_i+h_j)u_1}\\cos(y_{ij}\\lambda)}{(\\lambda^2+\\gamma_1^2)(u_0+u_1)}\\,d\\lambda",
            "description": "Second correction."
          },
          {
            "latex": "u_m=\\sqrt{\\lambda^2+\\gamma_m^2},\\quad \\gamma_0^2=j\\omega\\mu_0(j\\omega\\varepsilon_0),\\quad \\gamma_1^2=j\\omega\\mu_0(\\sigma_1+j\\omega\\varepsilon_1)",
            "description": "Medium propagation constants."
          },
          {
            "latex": "d_{ij}=\\sqrt{(h_i-h_j)^2+y_{ij}^2},\\qquad D_{ij}=\\sqrt{(h_i+h_j)^2+y_{ij}^2}",
            "description": "Geometry."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": {
          "P": "m/F",
          "Y": "S/m"
        },
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.6.1.1 and Appendix A2",
            "equations": [
              "2.55-2.56",
              "2.39-2.40"
            ],
            "reference": "64"
          }
        ],
        "quality": {
          "status": "notation_normalized",
          "confidence": "high"
        }
      },
      {
        "id": "external_Y.underground.xue_surface_reference",
        "keystring": "XueEtAlSurfaceReference2018",
        "authors": [
          "Haoyan Xue",
          "Akihiro Ametani",
          "Jean Mahseredjian",
          "Ilhan Kocar"
        ],
        "year": 2018,
        "name": "Underground potential coefficient referred to earth surface",
        "application": {
          "placement": [
            "multiphase underground cable"
          ],
          "soil_model": "homogeneous earth with air interface",
          "voltage_reference": "h_r=0",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "P_{e,ij}^{0}=P_{e,ij}^{\\infty}-P_{ec,ij}",
          "description": "Earth-surface-referenced potential coefficient."
        },
        "dependent_formulas": [
          {
            "latex": "P_{ec,ij}=\\frac{j\\omega}{\\pi(\\sigma_1+j\\omega\\varepsilon_1)}(S_{14}^c+\\gamma_1^2S_{15}^c)",
            "description": "Earth-surface correction."
          },
          {
            "latex": "S_{14}^c=\\int_0^{\\infty}\\frac{e^{-\\frac12(h_i+h_j)u_1}\\lambda^2\\cos(y_{ij}\\lambda)}{(\\lambda^2+\\gamma_1^2)[u_0+(\\gamma_0^2/\\gamma_1^2)u_1]}\\,d\\lambda",
            "description": "First surface-reference integral."
          },
          {
            "latex": "S_{15}^c=\\int_0^{\\infty}\\frac{e^{-\\frac12(h_i+h_j)u_1}\\cos(y_{ij}\\lambda)}{(\\lambda^2+\\gamma_1^2)(u_0+u_1)}\\,d\\lambda",
            "description": "Second surface-reference integral."
          },
          {
            "latex": "P_{e,ij}^{\\infty}=\\frac{j\\omega}{2\\pi(\\sigma_1+j\\omega\\varepsilon_1)}[K_0(\\gamma_1d_{ij})-K_0(\\gamma_1D_{ij})+2S_{12}^c+2\\gamma_1^2S_{13}^c]",
            "description": "Infinite-depth base formula."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": "m/F",
        "assumptions": [
          "the 2021 source warns this reference can be inaccurate for shallow cables because the vertical electric field has not decayed at h_r=0"
        ],
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.6.1.2",
            "equations": [
              "2.57-2.60"
            ]
          }
        ],
        "quality": {
          "status": "direct",
          "confidence": "high"
        }
      },
      {
        "id": "external_Y.underground.xue_penetration_reference",
        "keystring": "XueEtAlPenetrationReference2018",
        "authors": [
          "Haoyan Xue",
          "Akihiro Ametani",
          "Jean Mahseredjian",
          "Ilhan Kocar"
        ],
        "year": 2018,
        "name": "Underground potential coefficient referred to penetration depth",
        "application": {
          "placement": [
            "multiphase underground cable"
          ],
          "soil_model": "homogeneous earth with air interface",
          "voltage_reference": "h_r=-delta_e",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "P_{e,ij}^{\\delta}=P_{e,ij}^{\\infty}-P_{\\delta_e,ij}",
          "description": "Penetration-depth-referenced potential coefficient."
        },
        "dependent_formulas": [
          {
            "latex": "P_{\\delta_e,ij}=\\frac{j\\omega}{2\\pi(\\sigma_1+j\\omega\\varepsilon_1)}[K_0(\\gamma_1d_{\\delta,ij})-K_0(\\gamma_1D_{\\delta,ij})+2S_{16}^c+2\\gamma_1^2S_{17}^c]",
            "description": "Reference-level correction."
          },
          {
            "latex": "d_{\\delta,ij}=\\sqrt{y_{ij}^2+[h_r-(h_i+h_j)/2]^2},\\qquad D_{\\delta,ij}=\\sqrt{y_{ij}^2+[h_r+(h_i+h_j)/2]^2}",
            "description": "Distances to the reference level and its image."
          },
          {
            "latex": "S_{16}^c=\\int_0^{\\infty}\\frac{e^{[h_r-(h_i+h_j)/2]u_1}\\lambda^2\\cos(y_{ij}\\lambda)}{(\\lambda^2+\\gamma_1^2)[u_0+(\\gamma_0^2/\\gamma_1^2)u_1]}\\,d\\lambda",
            "description": "First penetration-reference integral."
          },
          {
            "latex": "S_{17}^c=\\int_0^{\\infty}\\frac{e^{[h_r-(h_i+h_j)/2]u_1}\\cos(y_{ij}\\lambda)}{(\\lambda^2+\\gamma_1^2)(u_0+u_1)}\\,d\\lambda",
            "description": "Second penetration-reference integral."
          },
          {
            "latex": "h_r=-\\delta_e=-\\left\\{\\frac{\\omega^2\\varepsilon_1\\mu_0}{2}\\left[\\sqrt{1+(\\sigma_1/(\\omega\\varepsilon_1))^2}-1\\right]\\right\\}^{-1/2}",
            "description": "Lossy-earth penetration depth."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": "m/F",
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.6.1.3",
            "equations": [
              "2.61-2.67"
            ]
          }
        ],
        "quality": {
          "status": "direct",
          "confidence": "high"
        }
      },
      {
        "id": "external_Y.underground.papadopoulos_homogeneous",
        "keystring": "PapadopoulosEtAlY2010",
        "authors": [
          "Theofilos A. Papadopoulos",
          "D. A. Tsiamitros",
          "G. K. Papagiannis"
        ],
        "year": 2010,
        "name": "Papadopoulos homogeneous-earth underground potential coefficient",
        "application": {
          "placement": [
            "multiconductor underground cable"
          ],
          "soil_model": "homogeneous earth with air interface",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "P_{e,ij}=\\frac{j\\omega}{2\\pi(\\sigma_1+j\\omega\\varepsilon_1)}(\\Delta_1+2S_P),\\qquad \\mathbf Y_e=j\\omega\\mathbf P_e^{-1}",
          "description": "Homogeneous-earth potential coefficient paired with the Papadopoulos Z formula."
        },
        "dependent_formulas": [
          {
            "latex": "\\Delta_1=\\int_0^{\\infty}\\frac{e^{-|h_i-h_j|\\alpha_1}-e^{-(h_i+h_j)\\alpha_1}}{\\alpha_1}\\cos(y_{ij}\\lambda)\\,d\\lambda",
            "description": "Direct-minus-image contribution."
          },
          {
            "latex": "S_P=\\int_0^{\\infty}\\frac{e^{-(h_i+h_j)\\alpha_1}}{\\alpha_0\\alpha_1}\\cos(y_{ij}\\lambda)\\,d\\lambda",
            "description": "Admittance correction as reproduced in AmetaniEtAl2021 Eq. 2.69."
          },
          {
            "latex": "\\alpha_m=\\sqrt{\\lambda^2+\\gamma_m^2+k_x^2},\\qquad k_x=\\omega\\sqrt{\\mu_0\\varepsilon_1}",
            "description": "Radial and longitudinal propagation constants."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": {
          "P": "m/F",
          "Y": "S/m"
        },
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.6.2.1",
            "equations": [
              "2.68-2.69",
              "2.46"
            ],
            "reference": "51"
          },
          {
            "document_key": "CIGRE2025",
            "section": "2.2.2.1",
            "equations": [
              "2.80-2.84"
            ],
            "reference": "B46"
          }
        ],
        "quality": {
          "status": "direct_with_notation_normalized",
          "confidence": "medium",
          "note": "The two sources package the F and G kernels differently; implementations should follow one source consistently rather than mixing decompositions."
        }
      },
      {
        "id": "external_Y.underground.magalhaes",
        "keystring": "MagalhaesEtAl2018",
        "authors": [
          "A. P. C. Magalhães",
          "M. T. C. de Barros",
          "A. C. S. Lima"
        ],
        "year": 2018,
        "name": "Magalhães underground earth-return impedance/admittance kernels",
        "application": {
          "placement": [
            "multiconductor underground cable"
          ],
          "soil_model": "homogeneous earth",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "P_{e,ij}=\\frac{j\\omega}{2\\pi(\\sigma_1+j\\omega\\varepsilon_1)}\\left[\\Lambda_{ij}+2\\int_0^{\\infty}I_{ij}^{M}(\\lambda)\\cos(y_{ij}\\lambda)\\,d\\lambda\\right],\\qquad \\mathbf Y_e=j\\omega\\mathbf P_e^{-1}",
          "description": "Potential coefficient in the common underground decomposition."
        },
        "dependent_formulas": [
          {
            "latex": "\\Lambda_{ij}=K_0(\\gamma_1d_{ij})-K_0(\\gamma_1D_{ij})",
            "description": "Direct-minus-image term."
          },
          {
            "latex": "F_{ij}^{M}(\\lambda)=\\frac{e^{-u_1(h_i+h_j)}}{u_0+u_1}",
            "description": "Corresponding impedance kernel."
          },
          {
            "latex": "I_{ij}^{M}(\\lambda)=\\frac{u_0e^{-u_1(h_i+h_j)}-e^{-u_1(h_i+h_j)/2}}{u_0+(\\gamma_0^2/\\gamma_1^2)u_1}",
            "description": "Admittance kernel as extracted from CIGRE2025 Eq. 2.86."
          },
          {
            "latex": "u_m=\\sqrt{\\lambda^2+\\gamma_m^2}",
            "description": "Radial constants for k_x=0."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": {
          "P": "m/F",
          "Y": "S/m"
        },
        "source_locations": [
          {
            "document_key": "CIGRE2025",
            "section": "2.2.2.1",
            "equations": [
              "2.72-2.76",
              "2.85-2.87"
            ],
            "reference": "B49"
          }
        ],
        "quality": {
          "status": "direct_from_draft",
          "confidence": "low",
          "note": "Equation 2.86 is syntactically ambiguous in the extraction; verify it against the cited 2018 paper before numerical implementation."
        }
      },
      {
        "id": "external_Y.underground.closed_form_relation",
        "keystring": "TheethayiEtAlY2007",
        "authors": [
          "N. Theethayi",
          "R. Thottappillil",
          "M. Paolone",
          "C. A. Nucci",
          "D. Labridis"
        ],
        "year": 2007,
        "name": "Closed-form single-cable earth admittance from impedance",
        "application": {
          "placement": [
            "single buried wire",
            "single underground cable"
          ],
          "soil_model": "homogeneous earth",
          "terms": [
            "self; mutual only after a consistent matrix generalization"
          ]
        },
        "main_formula": {
          "latex": "Y_e=\\frac{\\gamma_1^2}{Z_e}",
          "description": "Scalar closed-form relation between earth-return impedance and admittance."
        },
        "dependent_formulas": [
          {
            "latex": "\\gamma_1^2=j\\omega\\mu_0\\sigma_1\\quad\\text{or}\\quad j\\omega\\mu_0(\\sigma_1+j\\omega\\varepsilon_1)",
            "description": "Choose the propagation constant consistently with the Z_e approximation."
          },
          {
            "latex": "Z_e\\in\\{Z_{Wedepohl},Z_{Saad},Z_{Petrache},Z_{Theethayi}\\}",
            "description": "Compatible approximate impedance families reproduced in the corpus."
          }
        ],
        "self_term": {
          "latex": "Y_{e,ii}=\\gamma_1^2/Z_{e,ii}"
        },
        "mutual_term": {
          "latex": "\\text{Do not apply elementwise to a multiconductor matrix without the source's matrix generalization.}"
        },
        "units": "S/m",
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.6.3",
            "equation": "2.72",
            "references": [
              "58",
              "59"
            ]
          }
        ],
        "quality": {
          "status": "direct_with_matrix_safety_note",
          "confidence": "high"
        }
      },
      {
        "id": "external_Y.underground.xue_closed_form",
        "keystring": "XueClosedForm2021",
        "authors": [
          "Haoyan Xue"
        ],
        "year": 2021,
        "name": "Closed-form underground earth potential coefficient",
        "application": {
          "placement": [
            "single or multiphase underground cable through pairwise P entries"
          ],
          "soil_model": "homogeneous earth",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "P_{e,ij}=\\frac{j\\omega}{2\\pi(\\sigma_1+j\\omega\\varepsilon_1)}\\left[\\ln\\left(\\frac{1+\\gamma_1R_{ab}}{\\gamma_1R_{ab}}\\right)+\\frac{2e^{-(h_i+h_j)\\gamma_1}}{4+\\gamma_1^2R_{ab}^2}\\right],\\qquad \\mathbf Y_e=j\\omega\\mathbf P_e^{-1}",
          "description": "No numerical integral; combines the Petrache logarithm and Saad depth term."
        },
        "dependent_formulas": [
          {
            "latex": "\\gamma_1^2=j\\omega\\mu_0(\\sigma_1+j\\omega\\varepsilon_1)",
            "description": "Earth propagation constant."
          }
        ],
        "self_term": {
          "latex": "R_{ab}=r_i,\\;h_j=h_i"
        },
        "mutual_term": {
          "latex": "R_{ab}=\\text{horizontal cable separation}"
        },
        "units": {
          "P": "m/F",
          "Y": "S/m"
        },
        "source_locations": [
          {
            "document_key": "AmetaniEtAl2021",
            "section": "2.6.3",
            "equation": "2.73"
          }
        ],
        "quality": {
          "status": "direct",
          "confidence": "high"
        }
      },
      {
        "id": "external_Y.underground.papadopoulos_two_layer",
        "keystring": "PapadopoulosEtAlY2011",
        "authors": [
          "Theofilos A. Papadopoulos",
          "D. A. Tsiamitros",
          "G. K. Papagiannis"
        ],
        "year": 2011,
        "name": "Two-layer earth underground potential coefficient",
        "application": {
          "placement": [
            "underground cables in upper soil layer"
          ],
          "soil_model": "two horizontal earth layers below air",
          "terms": [
            "self",
            "mutual"
          ]
        },
        "main_formula": {
          "latex": "P_{e,ij}=\\frac{j\\omega}{2\\pi(\\sigma_1+j\\omega\\varepsilon_1)}\\int_0^{\\infty}[F_{ij}^{strat}+G_{ij}^{strat}]\\cos(y_{ij}\\lambda)\\,d\\lambda,\\qquad \\mathbf Y_e=j\\omega\\mathbf P_e^{-1}",
          "description": "Two-layer underground potential coefficient."
        },
        "dependent_formulas": [
          {
            "latex": "F_{ij}^{strat}=\\frac{s_{10}s_{21}e^{-\\alpha_1|h_i-h_j|}+s_{10}d_{21}e^{-\\alpha_1(2d-h_i-h_j)}-d_{10}s_{21}e^{-\\alpha_1(h_i+h_j)}-d_{10}d_{21}e^{-\\alpha_1(2d-|h_i-h_j|)}}{\\alpha_1(s_{10}s_{21}+d_{10}d_{21}e^{-2\\alpha_1d})}",
            "description": "Impedance-like kernel."
          },
          {
            "latex": "G_{ij}^{strat}=2\\alpha_1(G_{1,ij}+G_{2,ij}+G_{3,ij}+G_{4,ij})",
            "description": "Admittance correction decomposition."
          },
          {
            "latex": "G_{1,ij}=\\frac{\\mu_1\\mu_2(\\gamma_1^2-\\gamma_2^2)[s_{10}A_{10}e^{-\\alpha_1(2d-h_i-h_j)}-d_{10}A_{10}e^{-\\alpha_1(2d+h_i-h_j)}]}{(A_{10}A_{12}-\\Delta_{10}\\Delta_{12}e^{-2\\alpha_1d})(s_{10}s_{21}+d_{10}d_{21}e^{-2\\alpha_1d})}",
            "description": "Bottom-interface term 1."
          },
          {
            "latex": "G_{2,ij}=\\frac{\\mu_1\\mu_2(\\gamma_1^2-\\gamma_2^2)[s_{10}\\Delta_{10}e^{-\\alpha_1(2d+h_i-h_j)}-d_{10}\\Delta_{10}e^{-\\alpha_1(2d+h_i+h_j)}]}{(A_{10}A_{12}-\\Delta_{10}\\Delta_{12}e^{-2\\alpha_1d})(s_{10}s_{21}+d_{10}d_{21}e^{-2\\alpha_1d})}",
            "description": "Bottom-interface term 2."
          },
          {
            "latex": "G_{3,ij}=\\frac{\\mu_1\\mu_0(\\gamma_1^2-\\gamma_0^2)[s_{21}\\Delta_{12}e^{-\\alpha_1(2d+h_i-h_j)}+d_{21}\\Delta_{12}e^{-\\alpha_1(4d-h_i-h_j)}]}{(A_{10}A_{12}-\\Delta_{10}\\Delta_{12}e^{-2\\alpha_1d})(s_{10}s_{21}+d_{10}d_{21}e^{-2\\alpha_1d})}",
            "description": "Air-interface term 1."
          },
          {
            "latex": "G_{4,ij}=\\frac{\\mu_1\\mu_0(\\gamma_1^2-\\gamma_0^2)[s_{21}A_{12}e^{-\\alpha_1(h_i+h_j)}+d_{21}A_{12}e^{-\\alpha_1(2d+h_j-h_i)}]}{(A_{10}A_{12}-\\Delta_{10}\\Delta_{12}e^{-2\\alpha_1d})(s_{10}s_{21}+d_{10}d_{21}e^{-2\\alpha_1d})}",
            "description": "Air-interface term 2."
          },
          {
            "latex": "s_{mn}=\\mu_n\\alpha_m+\\mu_m\\alpha_n,\\quad d_{mn}=\\mu_m\\alpha_n-\\mu_n\\alpha_m,\\quad A_{mn}=\\alpha_n\\gamma_m^2\\mu_n+\\alpha_m\\gamma_n^2\\mu_m,\\quad \\Delta_{mn}=\\alpha_n\\gamma_m^2\\mu_n-\\alpha_m\\gamma_n^2\\mu_m",
            "description": "Interface combinations."
          }
        ],
        "self_term": {
          "latex": "h_j=h_i,\\;y_{ij}=r_i"
        },
        "mutual_term": {
          "latex": "y_{ij}=\\text{center separation}"
        },
        "units": {
          "P": "m/F",
          "Y": "S/m"
        },
        "source_locations": [
          {
            "document_key": "CIGRE2025",
            "section": "2.2.2.2",
            "equations": [
              "2.94-2.104"
            ],
            "reference": "B52"
          }
        ],
        "quality": {
          "status": "direct_from_draft",
          "confidence": "medium"
        }
      },
      {
        "id": "external_Y.mixed.pollaczek_zero",
        "keystring": "PollaczekMixedY1926",
        "authors": [
          "Felix Pollaczek"
        ],
        "year": 1926,
        "name": "Classical zero mutual potential coefficient for overhead-underground coupling",
        "application": {
          "placement": [
            "overhead line to underground cable or pipeline"
          ],
          "soil_model": "homogeneous earth",
          "terms": [
            "mutual only"
          ]
        },
        "main_formula": {
          "latex": "P_{e,ij}^{01}=0",
          "description": "Classical shielding assumption; the corresponding mutual capacitive coupling is omitted."
        },
        "dependent_formulas": [
          {
            "latex": "I_{ij}^{01}(\\lambda)=0,\\qquad A_{ij}^{01}=0",
            "description": "Zero admittance kernel and no reflection/image term."
          }
        ],
        "self_term": {
          "latex": "\\text{not applicable}"
        },
        "mutual_term": {
          "latex": "P_{e,ij}^{01}=0"
        },
        "units": "m/F",
        "source_locations": [
          {
            "document_key": "CIGRE2025",
            "section": "2.2.3",
            "equations": [
              "2.106-2.108"
            ],
            "reference": "B11"
          }
        ],
        "quality": {
          "status": "direct_classical_assumption",
          "confidence": "high"
        }
      },
      {
        "id": "external_Y.mixed.martins_papadopoulos_chrysochos",
        "keystring": "MartinsBrittoEtAlY2024",
        "authors": [
          "A. G. Martins-Britto",
          "Theofilos A. Papadopoulos",
          "A. I. Chrysochos"
        ],
        "year": 2024,
        "name": "Wideband overhead-underground mutual potential coefficient",
        "application": {
          "placement": [
            "overhead line to underground cable",
            "overhead line to buried pipeline"
          ],
          "soil_model": "homogeneous earth",
          "wave_model": "general quasi-TEM with displacement currents",
          "terms": [
            "mutual only"
          ]
        },
        "main_formula": {
          "latex": "P_{e,ij}^{01}=\\frac{j\\omega}{\\pi(\\sigma_0+j\\omega\\varepsilon_0)}\\int_0^{\\infty}I_{ij}^{01,MPC}(\\lambda)\\cos(y_{ij}\\lambda)\\,d\\lambda",
          "description": "Nonzero wideband mixed-media mutual potential coefficient."
        },
        "dependent_formulas": [
          {
            "latex": "I_{ij}^{01,MPC}=\\gamma_0^2\\mu_1\\frac{a_0\\mu_0+a_1\\mu_1}{(a_0\\gamma_1^2\\mu_0+a_1\\gamma_0^2\\mu_1)(a_0\\mu_1+a_1\\mu_0)}e^{-a_0|h_i|-a_1|h_j|}",
            "description": "Mixed-media admittance kernel."
          },
          {
            "latex": "a_m=\\sqrt{\\lambda^2+\\gamma_m^2+k_x^2},\\qquad \\gamma_m^2=j\\omega\\mu_m(\\sigma_m+j\\omega\\varepsilon_m),\\quad m=0,1",
            "description": "Medium radial constants."
          },
          {
            "latex": "A_{ij}^{01}=0",
            "description": "No separate reflection/image contribution."
          }
        ],
        "self_term": {
          "latex": "\\text{not applicable; use same-medium self formulas}"
        },
        "mutual_term": {
          "latex": "P_{e,ij}^{01}=P_{e,ji}^{10}"
        },
        "units": {
          "P": "m/F",
          "Y": "S/m after full matrix assembly and inversion"
        },
        "source_locations": [
          {
            "document_key": "CIGRE2025",
            "section": "2.2.3",
            "equations": [
              "2.106",
              "2.110-2.111"
            ],
            "reference": "B63"
          }
        ],
        "quality": {
          "status": "assembled_from_draft_general_form_and_kernel",
          "confidence": "high"
        }
      }
    ]
  },
  "coverage_summary": {
    "record_count": 52,
    "records_by_group": {
      "internal": 12,
      "external_Z": 27,
      "external_Y": 13
    },
    "records_by_review_confidence": {
      "high": 42,
      "medium": 8,
      "low": 2
    },
    "application_cases": [
      "solid and hollow round overhead wires",
      "arbitrary and sector-shaped conductors",
      "single-core coaxial cables with core, sheath, and optional armor",
      "semiconducting screens",
      "pipe-enclosed and gas-insulated cables",
      "overhead conductors above homogeneous, two-layer, three-layer, and N-layer earth",
      "underground and submarine cables in homogeneous and two-layer earth",
      "mixed overhead-underground corridors"
    ],
    "self_mutual_coverage": {
      "internal": "Self and mutual-surface terms are explicit for hollow shells, SC layers, semiconducting two-layer conductors, and pipe enclosures. Separate conductors have zero classical internal mutual blocks.",
      "external_Z": "Every indexed family carries either explicit self and mutual equations or a specialization rule. Mixed-media records are mutual-only and point to same-medium self families.",
      "external_Y": "Potential-coefficient self and mutual terms are explicit. Multiconductor admittance is obtained by matrix inversion, never by elementwise reciprocal."
    },
    "named_but_not_explicitly_reproduced": [
      {
        "formula_family": "Carson original asymptotic series",
        "reason": "The supplied extractions discuss it but do not print the series; the integral and a later closed form are included instead."
      },
      {
        "formula_family": "Kikuchi and Wedepohl-Efthymiadis complete-field overhead formulas",
        "reason": "Named and reviewed in AmetaniEtAl2021, but the main closed expressions are not printed in the supplied relevant sections."
      },
      {
        "formula_family": "De Conti-Duarte-Alipio 2023/2024 underground closed forms",
        "reason": "CIGRE2025 Section 2.2.2.3 contains a drafting placeholder rather than the equations."
      },
      {
        "formula_family": "Frequency-dependent cable-insulation tan-delta model",
        "reason": "The sources name tan(delta), state that it is neglected or uncertain at transient frequencies, and do not supply a frequency law. The corpus separately tags the standard G=omega C tan(delta) conversion as algebraic rather than verbatim extraction."
      }
    ],
    "implementation_warning": "Records with medium or low confidence contain source-draft/OCR ambiguities and must be checked against the cited primary paper before production numerical implementation."
  }
}
